ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.7,LSTM_BAIXA_CONF,Baixa
2025012257,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2025-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2025012258,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2025-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.59,LSTM_BAIXA_CONF,Baixa
2025012259,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2025-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.47,LSTM_BAIXA_CONF,Baixa
2025012260,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2025-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2025012261,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2025-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2025012262,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2025-05-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Iluminação,,0.55,LSTM_BAIXA_CONF,Baixa
2025012263,TROCA DE LAMPADAS INTERNAS,2025-05-23 07:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,TROCA DE LAMPADAS INTERNAS,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.4,LSTM_BAIXA_CONF,Baixa
2025012264,Vazamento telhado sala de apoio administrativo,2025-05-23 09:24,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, bom dia.
Solicito limpeza/manutenção na calha/telhado que fica no fundo da sala de apoio, pois a agua esta escorrendo na parede e pingueiras no forro.

Grata,
Gabriela",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025012265,Pia Vazando,2025-05-23 09:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,175.53,,,,"-14.770883343840165, -39.23605772449692",,"Pia vazando, a pia está vazando muita agua.
Local : Banheiro Masculino próximo a Biblioteca",Reparo em vazamento de pia,Reparo em vazamento de pia,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2025012266,Vaso sanitário entupido,2025-05-23 09:56,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Vaso sanitário entupido
Local: Banheiro feminino no núcleo pedagógico",,,Outros > Erro de chamado,,0.25,LSTM_BAIXA_CONF,Baixa
2025012269,acesso ao GFE,2025-05-23 12:07,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"caroa/as, bom dia!
solicito, por favor, instruções para acesso ao GFE.
como funciona, o que devo fazer?

att,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.74,LSTM_BAIXA_CONF,Baixa
2025012271,Instalação de Porta-Papel na Copa,2025-05-23 12:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solícito a instalação de um porta-papel na copa localizada no térreo do núcleo pedagógico. A ausência deste item tem dificultado a organização e a higiene do espaço, impactando diretamente no conforto e bem-estar dos colaboradores que utilizam a copa diariamente.",Instalação de Porta-Papel na Copa,Instalação de Porta-Papel na Copa,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Média
2025012272,Janela com encaixe quebrado,2025-05-23 13:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
Tudo bem?
Janela do laboratório de práticas pedagógicas com encaixe com defeito. Favor, verificar.
Att,
Emilly Mailli.",,,Manutenção Preventiva > Reservatório,,0.53,LSTM_BAIXA_CONF,Baixa
2025012277,Limpeza Semestral - Reservatórios - CJA - NUPED - superior potável,2025-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua potavel, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.37,LSTM_BAIXA_CONF,Baixa
2025012278,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2025-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.47,LSTM_BAIXA_CONF,Baixa
2025012279,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2025-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.52,LSTM_BAIXA_CONF,Baixa
2025012280,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2025-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.47,LSTM_BAIXA_CONF,Baixa
2025012281,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2025-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.42,LSTM_BAIXA_CONF,Baixa
2025012282,Limpeza Semestral - Reservatórios - CJA - NVGA - superior reuso,2025-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados no NVGA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025012283,Ar condicionado provavelmente com disjuntor (68) desligado,2025-05-26 07:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia.
O ar condicionado do Laboratório de Ensino de Ciências (ex-Lab. Multidisciplinar das Licenciaturas), na torre próxima à cantina do pavilhão de feiras, não está ligando desde a semana passada.
Da última vez, observou-se que, por algum motivo, o disjuntor estava desligado (disjuntor 68, segundo anotação no equipamento; Midea Liva - 2018015197 - Controle de manutenção: 49). Assim, por favor, solicito que verifiquem o porquê do desligamento frequente desse disjuntor; talvez se trate de falta de identificação adequada e alguém o desliga sem querer.
Agradeço desde já.
At.te,
Prof. Jaílson Novais",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025012288,Sala Barrolândia com muitas lâmpadas queimadas,2025-05-26 08:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, bom dia.

Estou ministrando um CC na Sala Barrolândia.
Dos 23 pontos de iluminação da sala, apenas 8 têm lâmpadas funcionando, o que totaliza 10 lâmpadas, dentre as 32 acopladas nesses pontos (4 em cada).
Por gentileza, solicito que se verifique a substituição ao menos de parte das lâmpadas queimadas, pois a sala está muito escura. Nesse momento, por exemplo, os alunos estão realizando uma avaliação escrita sob má iluminação.
Agradeço desde já.
At.te,

Prof. Jaílson Novais",,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
2025012293,Pedido de Materiais,2025-05-26 11:03,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Olá pessoal, bom dia
Envio essa mensagem para requisitar o uso de caixa de som e microfone para minhas aulas dessa semana, na seg, ter, qua, e sexta, pois realizaremos atividades de karaoke.
Caso possível, se acharem que pode atrapalhar pelo barulho, podem sugerir saídas também.
Estarei no campus por volta das 13 horas.

Nicolas",,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2025012304,Interruptores sala de mergulho lecomar,2025-05-26 14:07,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Favor verificar os interruptores da sala de mergulho do lecomar pois algum deles está dando choque.

Grata",,,Estrutura Predial > Forro,,0.33,LSTM_BAIXA_CONF,Baixa
2025012310,Forro danificado. Solicitamos a reposição de uma placa do forro.,2025-05-26 19:47,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Incidente: forro danificado pelas chuvas. Solicitamos a reposição de uma placa do forro.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025012322,Ar condicionado não liga no laboratório de Biologia Molecular,2025-05-27 14:11,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Fui informada que o ar condicionado do laboratório de biologia molecular não está funcionando. Acredito ser o ar condicionado central e não o que está na sala dos freezers.
At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,LSTM_BAIXA_CONF,Baixa
2025012324,Porta da cabine solta,2025-05-27 14:43,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta da cabine solta
Local: Banheiro Feminino - 1° Andar",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012325,"Prezados, boa tarde.  O ar condicionado da sala da assistente social M",2025-05-27 14:45,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde.
O ar condicionado da sala da assistente social Mariana, não funciona.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Média
2025012326,Placas antiderrapantes solta,2025-05-27 14:46,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6285.96,,,,"-14.770309469288907, -39.23560995592077",,"Placas antiderrapantes solta
Favor colar as placas antiderrapantes que se encontram soltas no pavilhão de aulas",Reparo em placas antiderrapantes soltas,"OBS: 60 unidades de piso tátil alerta e direcional em PVC borracha
210 unidades de piso tátil direcional PVC borracha",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2025012333,Solicitação de instalação de banner de parede,2025-05-28 08:27,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Bom dia.
Solicitamos, por gentileza, o apoio da equipe da DINFRA para a instalação de um banner nas dependências da Pró-Reitoria de Extensão e Cultura (PROEX).
Ficamos à disposição para indicar o local exato e prestar qualquer informação adicional que se fizer necessária.
Agradecemos desde já pela atenção e colaboração.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025012336,AR CONDICIONADO COM DEFEITO NÃO ESTÁ GELANDO NA SECRETARIA DO CFCS - SETOR DE HABILIDADES,2025-05-28 11:39,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.535087645298226, -39.72375232834426",,AR CONDICIONADO COM DEFEITO NÃO ESTÁ GELANDO NA SECRETARIA DO CFCS - SETOR DE HABILIDADES,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012347,Vazamento de Água do Ar-Condicionado,2025-05-29 08:59,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Gostaria de solicitar a verificação de um vazamento de água proveniente do ar-condicionado localizado no almoxarifado do setor de laboratórios.,,,Suprimentos / Apoio Técnico > Materiais,,0.5,LSTM_BAIXA_CONF,Baixa
2025012348,Instalação de Prateleiras,2025-05-29 09:04,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a instalação de duas prateleiras no almoxarifado do setor de laboratórios. A fixação adequada é essencial para garantir a segurança e a organização dos materiais armazenados.
Local: Almoxarifado do setor de laboratórios.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025012352,Substituição de torneira do bebedoro próximo aos laboratórios,2025-05-29 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,63.46,,,,"-16.424310442233665, -39.1367972326299",,O registro da torneira esquerda do bebedouro próximo aos laboratórios não está funcionando. Solicito a substituição.,Substituição de torneira do bebedoro,Substituição de torneira do bebedoro,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.15,LSTM_BAIXA_CONF,Baixa
2025012357,Solicitação,2025-05-29 10:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Conserto da maçaneta da minha sala localizada do Setor de Saúde e Assistência Estudantil,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2025012360,Reforma da salas do colegiado,2025-05-29 11:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado,

Prof. Rafael Noronha, novo coordenador do colegiado do curso de Tecnologia em produção de cacau e chocolate está precisando ocupar a sala ( reconhecimento do curso do MEC) que está impossibilitada de uso por conta do mofo nas paredes. As salas estão precisando de: Impermeabilização das paredes, lixar as paredes , pintura ...

Cordialmente,

Débora Oliveira
73 2103-8490",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2025012362,Transferência de quadro,2025-05-29 11:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Olá, bom dia. Gostaria que o quadro branco que está localizado na sala do setor de Transportes, na sala administrativa, fosse transferido para o setor de TI. Na parede que fica de frente a porta da sala do ""aquário"".
Obrigado.",,,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2025012367,Computador sem acesso à internet,2025-05-29 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
a máquina que utilizo não está com acesso à internet já faz alguns dias. Os cabos estão conectados.",,,Outros > Erro de chamado,,0.59,LSTM_BAIXA_CONF,Baixa
2025012370,Empréstimo de totens dia 12/06 às 10hs,2025-05-29 19:50,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa noite,

Venho por meio deste solicitar o empréstimo de 4 totens para uma exposição de pinturas à ocorrer no dia 12/06, das 10 às 11:30hs, no saguão do CJA. Agradeço e aguardo confirmação.
Atenciosamente,
Jaqueline",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.44,LSTM_BAIXA_CONF,Média
2025012377,Tampa de vaso sanitário quebrada,2025-05-30 14:00,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,41.74,,,,"-14.770309469288907, -39.23560995592077",,"Tampa de vaso sanitário quebrada
Favor realizar a troca do material
Local: Banheiro feminino 1° andar",Substituição de assento sanitário,Substituição de assento sanitário,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025012383,Manutenção Semestral - Ar condicionado - Reitoria,2025-06-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Estrutura Predial > Pintura,,0.54,LSTM_BAIXA_CONF,Baixa
2025012385,Pintura e Tomadas - Laboratorio de Praticas Corporais,2025-06-02 07:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,5028.75,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,

Apresento demanda para o Laboratorio de Praticas Corporais:

Pintura do Teto na cor preta - tinda PVA
Pintura das Paredes na cor branco (ja padrão)
Instalação de 08 pontos de tomada 10 A, distribuidas nas paredes laterais

Justifico a demanda em função do tipo de prática do laboratorio e os respectivso projetos cotidianos.",Pintura e Tomadas - Laboratorio de Praticas Corporais; Complementar de Pintura e Tomadas - Laboratorio de Praticas Corporais; Adequação de piso no Laboratorio de Praticas Corporais,"OBS: As tintas devem ser compradas na cor branco gelo e branca, conforme indicação no chamado; OBS: As tintas devem ser compradas na cor branco gelo, preto e branca, conforme indicação no chamado; Adequação de piso no Laboratorio de Praticas Corporais","Estrutura Predial > Telhados, calhas, rufos, etc.",,0.39,LSTM_BAIXA_CONF,Média
2025012386,Pingueiras - Pavilhao de Feiras,2025-06-02 07:49,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,7977.06,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,

solicito articulação com equipe local CSC para checagem cotidiana de pontos de pingueira nas salas do Pavilhao de Feiras. Estamos em período de chuvas intensas e temos relato diário - quando das chuvas -, de pingueiras sobre praticamente todo o espaço do Pavilhão de Feiras. Temos ainda preocupação, pois, a obra das salas de aula, foi realizada utilizando placa de forro mineral que é sensivel a umidade e quando ocorre ponto de pingueira a respectiva placa de forro atingida cai, o que pode gerar risco para a comunidade que faz uso do espaço.

Aproveitamos o ensejo para solicitar acrescimo de contratação fixa de um profissional + ajudante com experiência em telhado para atuar nos nos diversos pontos de infiltração no CSC, considerando a imensa área de telhado que o campus tem.

Estamos disponíveis para contribuições.",Reparo em telhado com pingueira; Complementar de reparo em telhado com pingueira,Reparo em telhado com pingueira; Complementar de reparo em telhado com pingueira,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025012559,Ar condicionado vazando,2025-06-11 14:54,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado vazando água
Local: Sala 05",,,Estrutura Predial > Forro,,0.67,LSTM_BAIXA_CONF,Baixa
2025012391,2 placas do forro da sala dos professores do CFCHS,2025-06-02 14:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a reposição de 2 placas do forro da sala dos professores do CFCHS, que caíram por conta dos gatos que ficam andando por elas com frequencia.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.76,LSTM_BAIXA_CONF,Média
2025012393,Reparo no ponto de rede do WIFI da sala de aula.,2025-06-02 15:46,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,
Solicito reparo no ponto de rede da sala de aula do CUNI Eunápolis utilizado para o Access Point.
Att.,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Baixa
2025012394,Ponto de rede,2025-06-02 16:04,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,498.56,,,,"-16.425354655485283, -39.13588987981452",,Solicito de seja colocado um ponto de rede Wireless no corredor( ADM para Varanda Norte) próximo a biblioteca para instalação de um AP no local,Instalação de ponto de rede; Complementar de Instalação de ponto de rede,Instalação de ponto de rede; Complementar de Instalação de ponto de rede,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Média
2025012395,janela sala docentes artes,2025-06-02 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,110.67,,,,"-16.424036771315144, -39.13615281834591",,Uma das janelas da sala dos docentes de Artes não está fechando a trava,Substituição de fecho da janela,Substituição de fecho da janela,Manutenção Preventiva > Ar condicionado central,,0.94,LSTM_BAIXA_CONF,Baixa
2025012399,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2025012400,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2025012401,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-06-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Infiltração,,0.67,LSTM_BAIXA_CONF,Baixa
2025012408,Infiltração na coleção de mirmecologia/Proteção Florestal,2025-06-03 11:59,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Saudações!
Estamos co um problema de infiltração aqui no laboratório de mirmecologia/Proteção Florestal.
Provavelmente está ocorrendo um acúmulo de água da chuva por um mal escoamento de água.
Gostaria de solicitar, por gentileza, que verificassem.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.2,LSTM_BAIXA_CONF,Baixa
2025012410,MANUTENÇÃO PARA CONTROLE DE GOTEIRA NO CORREDOR DOS CONSULTÓRIOS E LABORATÓRIOS NO SETOR DE HABILIDADES,2025-06-03 13:59,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.535087645298226, -39.72375232834426",,MANUTENÇÃO PARA CONTROLE DE GOTEIRA NO CORREDOR DOS CONSULTÓRIOS E LABORATÓRIOS NO SETOR DE HABILIDADES,,,Hidrossanitária > Hidráulica,,0.71,LSTM_BAIXA_CONF,Baixa
2025012416,Privada entupida,2025-06-03 15:44,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Privada entupida
Local: Banheiro Masculino 2° Andar",,,Elétrica > Iluminação,,0.4,LSTM_BAIXA_CONF,Baixa
2025012417,TROCA DE LAMPADA INTERNA,2025-06-03 16:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,TROCA DE LAMPADA INTERNA,,,Estrutura Predial > Infiltração,,0.3,LSTM_BAIXA_CONF,Baixa
2025012421,Infiltração no Laboratório de Microbiologia,2025-06-04 08:10,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Informo que está, novamente, havendo infiltração na sala da cabine de biossegurança do Laboratório de Microbiologia, conforme imagem em anexo. Esse ambiente requer o máximo nível de desinfestação. Assim, investigar o quanto antes a origem da infiltração e posterior cobertura da mancha com tinta para evitar proliferação fúngica neste laboratório. Assim sendo, solicito providências.",,,Estrutura Predial > Infiltração,,0.31,LSTM_BAIXA_CONF,Baixa
2025012434,COLUNA CENTRAL DA BIBLIOTECA EM FRENTE AO BALÇÃO DE ATENDIMENTO ESTÁ V,2025-06-04 14:51,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,COLUNA CENTRAL DA BIBLIOTECA EM FRENTE AO BALÇÃO DE ATENDIMENTO ESTÁ VAZANDO AGUA,,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2025012435,"Prezada/os, boa tarde!  Após cumprimentá-los, solicitamos, por favor,",2025-06-04 15:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezada/os, boa tarde!
Após cumprimentá-los, solicitamos, por favor, a verificação do ar-condicionado localizado na sala da Vice-Reitoria, pois o equipamento não está resfriando adequadamente.
Obrigada!",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2025012441,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2025-06-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2025012442,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,181.26,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2025012443,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2025012444,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2025012445,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2025012446,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025012447,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025012448,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025012449,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012450,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012451,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2025012452,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2025012453,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012454,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2025012455,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025012456,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025012457,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012458,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2025012459,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2025012460,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025012461,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.94,LSTM_BAIXA_CONF,Baixa
2025012462,Manutenção preventiva mensal do elevador da Reitoria,2025-06-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025012463,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.99,LSTM,Baixa
2025012464,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,LSTM_BAIXA_CONF,Baixa
2025012465,Violação de um armário,2025-06-05 08:47,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, venho por meio deste solicitar a violação de um armário que estar locado dentro da Progepe, área de trabalho da servidora Claúdia.
Inclusive foi a mesma que em comum acordo com o servidor Wagner do patrimônio solicitaram a violação do armário; portanto em comum acordo com Rafael e Carlos ambos da manuntenção vamos executar o serviço, sem mais a tratar, qualquer coisa por favor entrar em contato com Wagner e Claúdia que ambos são os demandantes da situação descrita por aqui, temática: armário, estou e estarei a disposição...
#54dfb936-d9d62df8-684181fa9c4d83.77505098#",,,Hidrossanitária > Hidráulica,,0.32,LSTM_BAIXA_CONF,Baixa
2025012466,Limpeza das caixas dos banheiros,2025-06-05 09:33,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito, por gentileza, a realização dos seguintes serviços de manutenção:

Limpeza das caixas dos banheiros do térreo ;

Troca dos dois sifões das lavanderias do DML .

