ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Agradeço pela atenção e aguardo o atendimento.",,,Hidrossanitária > Hidráulica,,0.29,LSTM_BAIXA_CONF,Baixa
2025012467,Solicitação de manutenção desentupimento,2025-06-05 09:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito o desintupimento da pia do DML.

Agradeço desde já pela atenção e providências.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2025012468,Solicitação de verificação – Odor forte nos banheiros do térreo,2025-06-05 09:43,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito a verificação urgente de um odor forte, semelhante a rato morto , nos banheiros do térreo . O mau cheiro tem causado desconforto aos usuários e pode estar relacionado à presença de animal em decomposição ou problemas na tubulação.
Peço que seja realizada a inspeção técnica e, se necessário, desinfecção e desratização do local para a resolução do problema.
Agradeço pela atenção e aguardo as devidas providências.
Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.57,LSTM_BAIXA_CONF,Baixa
2025012471,Instalação de cadeado,2025-06-05 11:17,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53580309936994, -39.72869079787053",,"Devido a ocorrência de sumiço de tablets na sala do CUNI, solicito instalação de fechadura ou cadeado com corrente no armário que guarda os mesmos.",,,Elétrica > Iluminação,,0.41,LSTM_BAIXA_CONF,Baixa
2025012472,Solicitação de instalação de  um ponto provisório de iluminação,2025-06-05 11:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezados/as,
Bom dia! Por favor, solicito a instalação de um ponto provisório de Energia no bloco administrativo do CJA, próximo as salas dos decanatos, onde está bem escuro durante a noite. Justifico que será realizada uma comemoração junina do CFCAf no estacionamento dos fundos, próximo as salas dos decanatos no dia 13/06/2025 à partir das 16h.
Desde já agradeço.
Atenciosamente,
Rosane",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,LSTM_BAIXA_CONF,Baixa
2025012473,Solicitação de colocação de estrutura e plastico  no canteiro do Meliponário (somente mão-de-obra),2025-06-05 11:52,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as colegas,
Bom dia! Por favor, venho solicitar a instalação de uma estrutura de eucalipto e plásticos nos canteiros, ao lado do meliponário. Essa estrutura é necessária para abrigar as mudas de plantas da chuva e/ou do sol. Elas estão sendo cultivadas para futuramente fornecerem néctar e pólen para alimentar as abelhas, bem como, para a condução das atividades práticas do CC de Produção Vegetal. Os buracos que receberão os mourões que sustentarão os plásticos já foram feitos e o material necessário como: mourões de Eucalipto, ripas, pregos e plásticos para cobertura já foram adquiridos. Então essa solicitação é exclusiva por mão-de-obra.
Para a realização do serviço peço que eu seja contatada, pelo ZAp 73 9 91808801, para alinhamento da ação.
Desde já agradeço.
Atenciosamente,
Rosane",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2025012475,Maçaneta solta,2025-06-05 13:45,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor reinstalar a maçaneta da porta está solta
Local: Sala das abelhas",,,Elétrica > Iluminação,,0.7,LSTM_BAIXA_CONF,Baixa
2025012476,Lâmpadas,2025-06-05 13:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados, boa tarde!
As algumas lâmpadas do banheiro masculino do térreo estão sem funcionar, favor, verificar.
Att,
Emilly Mailli.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.61,LSTM_BAIXA_CONF,Baixa
2025012483,Instalação de escadas tipo marinheiro para acesso aos reservatórios NVGA,2025-06-06 09:14,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,4710.96,,,,"-14.770883343840165, -39.23605772449692",,"Solicito construção de 2 escadas tipo marinheiro em estrutura metálica para facilitar o acesso aos reservatórios superiores do NVGA. Atualmente existe apenas um alçapão a 3,65 metros de altura do piso e toda manutenção e manobra exige dos encarregados o transporte de escadas, o que gera além de desgaste e cansaço, insegurança quanto à estabilidade de subir e descer com frequência.", Instalação de escadas tipo marinheiro para acesso aos reservatórios NVGA; Instalação de escadas tipo marinheiro para acesso aos reservatórios NVGA,Confecção e instalação de escada de marinheiro na área dos reservatórios do NVGA; Instalação de escadas tipo marinheiro para acesso aos reservatórios NVGA,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2025012487,Maçaneta solta,2025-06-06 11:09,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Maçaneta da porta está solta
Local: Sala das Representações no espaço estudantil",,,Outros > Erro de chamado,,0.24,LSTM_BAIXA_CONF,Baixa
2025012490,Reserva de salas,2025-06-06 14:37,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
Solicito a reserva da sala 3 para segunda dia 09/06, no núcleo pedagógico do CJA, das 8h30-11h.
Desde já agradeço.
Att.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025012498,Ar  condicionado,2025-06-09 08:35,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1031.22,,,,"-14.770883343840165, -39.23605772449692",,"Solicito reparo para o ar condicionado da sala do servidor.
Situação: Liga, porém não refrigera.
OBS.: Precisamos de urgência. A sala está quente. Os equipamentos da rede estão sem refrigeração.",Recarga de gás em ar condicionado da sala do servidor; Complementar de Recarga de gás em ar condicionado da sala do servidor,Recarga de gás em ar condicionado da sala do servidor; Complementar de Recarga de gás em ar condicionado da sala do servidor,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.7,LSTM_BAIXA_CONF,Baixa
2025012505,Portões da Reitoria,2025-06-09 11:16,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção nos portões da entrada da reitoria e da garagem lateral.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.49,LSTM_BAIXA_CONF,Média
2025012512,Rompimento de fibra óptica.,2025-06-09 16:13,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,426.6,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo para a interligação da fibra óptica da fábrica de chocolate.,Reparo em fibra ótica,Reparo em fibra ótica,Outros > Erro de chamado,,0.23,LSTM_BAIXA_CONF,Baixa
2025012517,Cadastros de acesso a rede Eduroam,2025-06-09 18:54,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito abaixo o cadastro dos alunos para terem acesso a rede Eduroam. Pois os mesmos precisam utilizar os tablets para demais atividades e não estão conseguindo ter acesso.

Carla da Silva
Matrícula: 2025003338
Tel: 7399244829 E-mail: carla.cacula84@outlook.com

Cleudenice Dias do Carmo
Matrícula: 2025003356
Tel: 73998636484 E-mail: cleodiasc741@gmail.com

Laylla Ranielli Damacena Ramos Aguilar
Matrícula:2025005655
Tel: 73998319678 E-mail: layllaranielli@gmail.com

Lucas Menezes Soares
Matrícula:2025003660
Tel: 73982042934 E-mail: lucasmsoares962@gmail.com

Silvandia Freitas Santos
Matrícula: 2025003454
Tel: 7399669798 E-mail:freitassilvandia@gmail.com

Aguardo Retorno.
Obrigada.",,,Hidrossanitária > Hidráulica,,0.28,LSTM_BAIXA_CONF,Baixa
2025012525,Vasamento do benheiro,2025-06-10 11:17,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Solicito manutenção na descarga do banheiro masculino no segundo andar da Reitoria.

Cordialmente.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2025012528,MANUTENÇÃO DE TORNEIRA QUEBRADA NO BLOCO ADMINISTRATIVO - COMPLEXO I,2025-06-10 13:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,MANUTENÇÃO DE TORNEIRA QUEBRADA NO BLOCO ADMINISTRATIVO - COMPLEXO I,,,Elétrica > Instalações elétricas,,0.45,LSTM_BAIXA_CONF,Baixa
2025012538,Inclusão de equipamentos do Laboratório de Microbiologia no circuito do gerador de energia,2025-06-10 16:21,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a inclusão de duas incubadoras BOD e um refrigerador, lotados no Laboratório de Microbiologia e Parasitologia, no circuito elétrico atendido pelo gerador em caso de interrupção de energia elétrica. Esse equipamentos não podem ficar desligados, pois abrigam insumos importantes que devem ser condicionados em temperatura adequada. Caso esses equipamentos fiquem desligados, pode haver perdas importantes de microorganismos sendo cultivados e insumos orgânicos o que implica em vários prejuízos.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.17,LSTM_BAIXA_CONF,Baixa
2025012539,Instalação da Placa do CUNI,2025-06-10 18:02,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Boa tarde!
O colégio já autorizou a instalação da placa de indentificação da Rede Cuni.",,,Elétrica > Iluminação,,0.68,LSTM_BAIXA_CONF,Baixa
2025012556,Luminária - Sala de TI,2025-06-11 14:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito o desligamento/desconexão de 1 luminária - Setor de TI Complexo 1 - CPF.
Localizada acima da última mesa, lado esquerdo de quem entra, próxima a parede.",,,Outros > Erro de chamado,,0.11,LSTM_BAIXA_CONF,Baixa
2025012560,primeira impressão,2025-06-11 15:02,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"boa tarde.

gostaria de fazer umas impressões, mas este é meu primeiro acesso. como devo proceder?",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.39,LSTM_BAIXA_CONF,Baixa
2025012562,Troca de adaptador de rede ethernet (tomada),2025-06-11 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
O adaptador ethernet (rede cabeada) da sala de Carlos, dentro do Lecomar, está avariado e necessita ser trocado. Esta funcionando com wifi, mas se possível, providenciar a troca com brevidade.
At.te
Fabiana",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.66,LSTM_BAIXA_CONF,Baixa
2025012569,Instalação de Armário no Depósito Próximo à Quadra,2025-06-12 14:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Solicito a instalação/fixação de um armário no depósito localizado próximo à quadra. O objetivo é otimizar o armazenamento de materiais utilizados no local.,,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2025012570,Troca de lâmpadas queimadas,2025-06-12 14:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito a troca das lâmpadas queimadas na sala de tutoria, deixando o ambiente com iluminação inadequada e dificultando atividades de atendimento dos usuários.",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Baixa
2025012576,Ar condicionado,2025-06-13 09:16,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Um dos aparelhos de ar condicionado do laboratório de Carcinologia está apresentando mensagem de erro ""EC"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.61,LSTM_BAIXA_CONF,Baixa
2025012578,Instalação de Vedação nas Portas dos Laboratórios do Núcleo Pedagógico,2025-06-13 10:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,414.84000000000003,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a instalação de dispositivos de vedação (como borrachas de vedação) nas portas dos laboratórios localizados no Núcleo Pedagógico. O objetivo é evitar a entrada de poeira e água, especialmente em dias de chuva, a fim de preservar os equipamentos e garantir um ambiente mais adequado às atividades realizadas.",Instalação de Vedação nas Portas dos Laboratórios do Núcleo Pedagógico; Complementar de Instalação de Vedação nas Portas dos Laboratórios do Núcleo Pedagógico,Instalação de Vedação nas Portas dos Laboratórios do Núcleo Pedagógico; Complementar de Instalação de Vedação nas Portas dos Laboratórios do Núcleo Pedagógico,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2025012579,Porta do banheiro masculino do NEA,2025-06-13 10:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia.

Uma parte da porta do banheiro masculino do NEA desmontou e agora há um buraco nela.
Solicito que a equipe verifique se algo pode ser feito para reparar esse problema, uma vez que já há chamado aberto para troca dessa porta, mas não recebemos previsão de finalização para este chamado.

Desde já, agradeço.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012582,Ar condicionado não tá ligando,2025-06-13 13:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar da sala do prof Sandro não está funcionando. Favor vir verificar!
Grata.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025012584,Ar condicionado não liga,2025-06-13 13:52,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Informamos que um dos aparelhos de ar condicionado da PROEX parou de funcionar após queda de energia. Verificamos que o controle acende a tela, porém a evaporadora não liga.
Atenciosamente",,,Outros > Erro de chamado,,0.27,LSTM_BAIXA_CONF,Baixa
2025012587,LIBERAÇÃO DAS FUNÇÕES DO GFE,2025-06-13 14:28,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde!

Recentemente, foi criada uma conta para mim no Google for Education (GFE), e eu gostaria de usar algumas de suas funcionalidades. Estou tentando usar o recurso de salas simultâneas (breakout rooms) no Google Meet com minha conta do Workspace for Education, mas a opção não aparece, mesmo quando há outros participantes na reunião. Já testei em diversos navegadores, como o Google Chrome, Opera e Microsoft Edge, mas em nenhum obtive sucesso. Creio que não seja uma questão de navegador, mas de permissão/ativação desta função.

Diante disso, eu gostaria de pedir, por favor, que fosse verificado se esse recurso está ativado para o meu perfil no painel de administração do Google Workspace, pois possuo duas turmas no formato on-line e este recurso facilitaria muito o meu trabalho. Solicito um retorno com sensível urgência (por isso a ""urgência"" sinalizada é ""muito alta""), tendo em vista que tal questão impacta no meu planejamento de aula.

Aguardo retorno.

Atenciosamente,
Profa. Victória Regina.
P.S.: Como não tinha a categoria adequada para o chamado, assinalei a opção ""instalações elétricas"" que, dentre as opções disponíveis, acredito ser a que mais chegou perto.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.11,LSTM_BAIXA_CONF,Baixa
2025012590,"KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes. Para Utilização no Medidor Digital de Cloro Residual.",2025-06-13 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,251.2,,,,"-16.423909554595376, -39.13629623502169",,"Boa Tarde
Tudo bem?
Solicito a compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes. Para Utilização no Medidor Digital de Cloro Residual.","KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes. Para Utilização no Medidor Digital de Cloro Residual","KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes. Para Utilização no Medidor Digital de Cloro Residual",Outros > Erro de chamado,,0.23,LSTM_BAIXA_CONF,Baixa
2025012593,Problemas técnicos no sistema do SIGAA UFSB,2025-06-14 10:32,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"#54dfb936-d9d62df8-684d7440773c97.85102419#
Bom dia! Meu nome é Hannah Araújo Rosendo, discente do curso de pós-graduação em biossistemas, fiz minha defesa de dissertação e estou tentando solicitar o meu diploma de mestre. Entretanto, a orientação que tive é que eu deveria solicitar a ficha catalográfica por e-mail e assim o fiz; de modo que já estou com a versão pronta com a ficha catalográfica, o nada consta da biblioteca e também o comprovante de depósito da dissertação na biblioteca. Mas aí, quando fui fazer o passo a passo para solicitar o diploma de mestre, tem uma etapa que é solicitar a ficha catalográfica no SIGAA da UFSB e aí eu não consigo passar dessa etapa por que aparece uma mensagem dizendo ""Usuário não possui cadastro para utilizar os serviços da biblioteca"", conforme imagem em anexo. Assim sendo, gostaria de saber se vocês podem me auxiliar neste sentido, pois tanto o programa de pós-graduação, como o setor da biblioteca me orientaram a entrar em contato por meio deste canal, afirmando que não podem e nem tem como mexer no sistema. Desse modo, aguardo ajuda, atenciosamente, Hannah Araújo Rosendo",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025012595,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,6191.48,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012596,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,5599.5199999999995,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2025012597,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2266,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2025012598,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2688.81,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012599,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2025-06-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,2597.64,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012600,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2617.4399999999996,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012601,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2025-06-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,9632.09,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012602,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2025-06-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8868.39,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012603,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2025-06-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8509,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012604,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2025-06-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,12303.720000000001,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012605,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2025-06-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,3671.84,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012606,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4078.8,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012607,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2032.11,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2025012608,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2025-06-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,7705.61,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2025012619,VASO SANITÁRIO COM VAZAMENTO DE ÁGUA - MANUTENÇÃO,2025-06-16 15:53,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,VASO SANITÁRIO COM VAZAMENTO DE ÁGUA - MANUTENÇÃO,,,Hidrossanitária > Hidráulica,,0.56,LSTM_BAIXA_CONF,Baixa
2025012612,Manutenção descarga segundo andar,2025-06-16 10:57,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados bom dia,
Vazamento na descarga do banheiro masculino do segundo andar permanece, mesmo após intervenções anteriores.
Favor verificar com maior brevidade possível.",,,Outros > Erro de chamado,,0.92,LSTM_BAIXA_CONF,Baixa
2025012613,Preencher Serial Number da Licença Renovada AutoCad 2025 na Máquina de Cristiane Rabelo_DINFRA,2025-06-16 11:12,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Por favor instalar a Licença Renovada e Serial Number do Autocad 2025 English (versão em inglês) na máquina do Usuário: cristiane.rabelo para que a arquiteta atenda as demandas urgentes da DINFRA com o apoio local do Alexandre Costa (TI CSC). Obrigada. Cristiane (71) 999013417.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.65,LSTM_BAIXA_CONF,Baixa
2025012614,"Prezados,     Solicito a realização do serviço de limpeza das calhas d",2025-06-16 11:13,Processando (atribuído),,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6334.2,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a realização do serviço de limpeza das calhas do Núcleo Pedagógico. Informo que, devido à altura e à presença de placas solares na cobertura, não há acesso seguro para que a equipe local execute essa atividade.

Diante disso, faz-se necessária a contratação de empresa especializada ou a disponibilização de equipamentos adequados, como plataforma elevatória, guincho/guindaste com cesto aéreo, ou outro meio seguro, além de profissionais devidamente habilitados para trabalho em altura, em conformidade com as normas de segurança vigentes.

Atenciosamente",Limpeza das calhas do Núcleo Pedagógico,Limpeza das calhas do Núcleo Pedagógico,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025012615,Instalação de Pia - CONE Portaria,2025-06-16 11:41,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,477.8,,,,"-16.420061877245463, -39.136391365397536",,"Prezados,

Solicito Instalação de Pia no CONE Esquerdo à guarita e entrada do campus. Justifico o pedido, pois, o espaço sera utilziado para triagem de material de pesquisa.

Obs.: Já alinhei com o Encarregado Rodrigo o uso de uma das pias que estavam disponíveis no campus.",Instalação de Pia - CONE Portaria; Complementar de Instalação de Pia - CONE Portaria,Instalação de Pia - CONE Portaria; Complementar de Instalação de Pia - CONE Portaria,Estrutura Predial > Infiltração,,0.82,LSTM_BAIXA_CONF,Baixa
2025012618,infiltração no laboratório de zoologia e ecologia,2025-06-16 14:20,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Infiltração atrás dos armários do Lab. de Zoologia e Ecologia, possivelmente por conta do ar condicionado.
Há infiltração pelas paredes e armários, com acúmulo de água na pia.
Há urgência devido à umidade nos armários que podem ser danificados",,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2025012620,TROCA DE LAMPADAS EXTERNAS NA ENTRADA DO COMPLEXO I,2025-06-16 15:55,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,TROCA DE LAMPADAS EXTERNAS NA ENTRADA DO COMPLEXO I,,,Elétrica > Instalações elétricas,,0.69,LSTM_BAIXA_CONF,Baixa
2025012622,Tomadas não funcionam,2025-06-16 19:34,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Boa noite, as tomadas das paredes e do chão das salas 106 e 107 do NP não estão funcionando.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2025012623,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,2025-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1683.3000000000002,,,,"-16.424657613462742, -39.135949237122865",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025012624,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,2025-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2143.11,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Internato. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025012625,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,2025-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,34935.54000000001,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Núcleo Pedagógico. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2025012626,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,2025-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4402.44,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Posto de Saúde. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012627,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,2025-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2732.38,,,,"-17.53509594844953, -39.723741633969354",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na CEAME. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012628,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,2025-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3357.3399999999997,,,,"-17.535306322127855, -39.72446535585202",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Clínica Escola Psicologia do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025012630,Ar condicionado não funciona,2025-06-17 09:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Um dos aparelhos de ar condicionado do laboratório de Carcinologia não está funcionando. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.54,LSTM_BAIXA_CONF,Média
2025012638,Substituição de tranca de janela,2025-06-18 09:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Informo que uma das trancas das janelas da sala de docentes das Artes no Pavilhão Administrativo encontra-se avariada, o que compromete a segurança dos equipamentos ali instalados, uma vez que a janela pode ser aberta por fora. Solicito urgência na solução do problema para que não haja nenhum incidente relacionado aos equipamentos.",,,Estrutura Predial > Infiltração,,0.53,LSTM_BAIXA_CONF,Baixa
2025012639,Infiltração no telhado sobre a sala de Artes,2025-06-18 09:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Informo que uma infiltração no telhado sobre a sala de docentes das Artes causou a danificação do forro. Solicito a manutenção do telhado e a substituição do forro danificado.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.42,LSTM_BAIXA_CONF,Baixa
2025012640,Instalação de Trancas na Garagem do Trator,2025-06-18 11:00,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicitamos a instalação de duas trancas na porta onde o trator está sendo guardado, no NVGA. Pedimos que seja uma tranca maior e cadeado também maior do que o que está sendo exibido na foto, pois, como pode ser visto, a tranca foi arrombada.",,,Hidrossanitária > Hidráulica,,0.5,LSTM_BAIXA_CONF,Baixa
2025012642,Vazamento de água,2025-06-18 13:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento de água próximo a descarga de umas das cabines
Local: Banheiro Feminino no NVGA",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025012647,Lâmpada queimada,2025-06-18 17:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,solicito a troca das lâmpadas queimadas do laboratório Interdisciplinar 1.,,,Climatização > Ar condicionado,,0.51,LSTM_BAIXA_CONF,Baixa
2025012655,Ar condicionado,2025-06-25 08:59,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Um dos aparelhos de ar condicionado do laboratório de carcinologia está apresentando mensagem de erro ""P1"". Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2025012658,Bom dia! segue requisição para reparo das torneiras dos seguintes bebe,2025-06-25 09:21,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,190.38,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia! segue requisição para reparo das torneiras dos seguintes bebedouros.
corredores Pórtico torneira esta pingando .
corredores do Laboratório interdisciplinar 3 torneira pingando .",Substituição de torneiras de bebedouro,Substituição de torneiras de bebedouro,Manutenção Preventiva > Extintor,,0.79,LSTM_BAIXA_CONF,Baixa
2025012661,Recarga de extintores - CJA - NVGA,2025-06-25 09:20,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,4909.700000000001,,,,"-14.770883343840165, -39.23605772449692",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo de Vivência do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores - CJA - NVGA,Recarga de extintores - CJA - NVGA,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.2,LSTM_BAIXA_CONF,Baixa
2025012664,Troca de fechadura .,2025-06-25 10:05,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Bom dia!
Segue requisição de troca de fechadura na sala Coroa vermelha , a chave que temos quebrou mais não dentro da fechadura, peço pra verificar qual forma resolver o problema mais breve possível",,,Outros > Erro de chamado,,0.7,LSTM_BAIXA_CONF,Baixa
2025012672,Fechadura de Armário,2025-06-25 13:18,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados,
Solicito o conserto da fechadura do armário do meu gabinete. O mesmo foi danificado para para abertura emergencial do decano do centro. O armário contém muitos equipamentos para aulas de campo, além de computador e livros. Estarei entrando em licença maternidade em breve e necessito de maior controle sobre os pertences que permanecerão neste armário, por isso solicitei urgência.
O gabinete fica no herbário do CEPEC/CEPLAC (ao lado da sala pro professor Jomar).

Obrigada.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012674,Conserto do ar condicionado no Laboratório de Ecotoxicologia na CEPLAC,2025-06-25 15:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezado/a, boa tarde!
Espero que esteja bem.
Venho por meio deste solicitar o conserto do ar condicionado do Laboratório de Ecotoxicologia na CEPLAC onde a técnica Soraya trabalha. O ar não estar gelando e precisamos da sala fria para realizar um experimento.
Agradeço.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Média
2025012676,Boias do tanque de camarão com defeito,2025-06-25 16:55,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde!
Tudo bem?
Boias do Tanque/Filtro de Camarão em cima do pavilhão administrativo apresentou defeito (não está ativando e nem desativando), contudo, ela foi trocada recente por uma nova. O aluno que realiza seu projeto lá suspeita que talvez não seja a boia que seja o problema em si. Favor, verificar.
Att,
Emilly Mailli.",,,Suprimentos / Apoio Técnico > Materiais,,0.09,LSTM_BAIXA_CONF,Baixa
2025012677,"Prezados, boa tarde! Tudo bem?  As telas instaladas no sistema do Tanq",2025-06-25 17:00,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde!
Tudo bem?
As telas instaladas no sistema do Tanque de Camarão, localizado em cima do pavilhão administrativo, estão soltando, podendo entrar algum bicho ou algo similar que atrapalhe o projeto lá realizado. Favor, verificar.
Att,
Emilly Mailli",,,Outros > Erro de chamado,,0.19,LSTM_BAIXA_CONF,Baixa
2025012679,Solicitação de Conserto – Ventilador da Recepção da Reitoria,2025-06-26 09:39,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito conserto do ventilador localizado na recepção da Reitoria, que encontra-se com defeito.
Agradeço desde já pela atenção e aguardo providências.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2025012680,instalação de Tomada e outros - Cone Portaria,2025-06-26 09:44,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,787.39,,,,"-16.420061877245463, -39.136391365397536",,"Solicito instalação de:

02 tomadas;
Cobomgo para circulação de ar;
01 exaustor;

Peço a gentileza de interação do Encarregado Rodrigo com Professor Leonardo Evangelista para detalhamento da demanda.",Instalação de tomada na portaria,Instalação de tomada na portaria,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,LSTM_BAIXA_CONF,Média
2025012682,Substituição do porta papel Higiênico,2025-06-26 10:03,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Fineza substituir o porta papel toalha do banheiro feminino terreo.

Atenciosamente.",Substituição do porta papel Higiênico,Substituição do porta papel Higiênico,Elétrica > Iluminação,,0.86,LSTM_BAIXA_CONF,Média
2025012687,REFLETORES COM DEFEITO PRÓXIMO A CLÍNICA ESCOLA DE PSICOLOGIA,2025-06-26 11:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,REFLETORES COM DEFEITO PRÓXIMO A CLÍNICA ESCOLA DE PSICOLOGIA,,,Estrutura Predial > Infiltração,,0.1,LSTM_BAIXA_CONF,Baixa
2025012688,Sala com mofo,2025-06-26 11:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Prezado,
A sala de coordenação do colegiado de curso engenharia agrícola de curso está com infiltração e mofo, precisando retirar mofo e infiltração, impermeabilizar , pintar... Assim como foi feito na sala ao lado ( Sala coordenação colegiado de curso do cacau e chocolate)

Cordialmente,
Débora Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,LSTM_BAIXA_CONF,Baixa
2025012695,Instalação de porta papel higiênico no Hospital Sagrada Família,2025-06-27 08:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53141331853135, -39.755891048013446",,Instalação de porta papel higiênico no Hospital Sagrada Família,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.58,LSTM_BAIXA_CONF,Baixa
2025012699,Ponto de rede wireless,2025-06-27 09:31,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Prezada equipe de manutenção, bom dia.
Surgiu uma demanda para cobertura da rede wireless no ""Cone esquerdo"" da guarita de entrada do campus, que passará ser utilizada pelo Laboratório da Terra ao Mar.
Ao visitar o local verificamos que a cobertura wireless chega ruim no laboratório. Então, para atender essa demanda, precisamos de um ponto de rede entre a portaria e o ""Cone esquerdo"" para reposicionar o Access Point, de forma que a cobertura contemple a portaria e o Laboratório.
Coloco no anexo o local sugerido.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.61,LSTM_BAIXA_CONF,Baixa
2025012705,Mudança de Rack de internet do Cuni de Ilhéus,2025-06-27 16:44,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicito mudança de rack da rede de internet do Cuni de Ilhéus para novo pavilhão de aulas disponibilizado pelo colégio universitário.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.25,LSTM_BAIXA_CONF,Baixa
