ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025012706,Suporte na retirada dos AP´s de wifi,2025-06-27 16:53,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito apoio na retirada de todos os APs de wifi, para ser reconfigurados e recolocados novamente nos devidos locais.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2025012712,Troca de filtro do Bebedouro do Hospital Regional,2025-06-30 09:19,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53141331853135, -39.755891048013446",,Troca de filtro do Bebedouro do Hospital Regional,,,Elétrica > Iluminação,,1,LSTM,Baixa
2025012713,"MANUTENÇÃO NAS LÂMPADAS DAS ESCADAS DO NP (LÂMPADAS ACESAS, NÃO DESLIGAM)",2025-06-30 09:22,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,130.52,,,,"-17.534582646209113, -39.72461446135704",,Lâmpadas das escadas do núcleo pedagógico não desligam.,Manutenção nas lâmpadas das escadas do Núcleo Pedagógico,Manutenção nas lâmpadas das escadas do Núcleo Pedagógico,Outros > Erro de chamado,,0.09,LSTM_BAIXA_CONF,Baixa
2025012717,Bicicletário,2025-06-30 11:25,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Estamos vendo uma ocorrência muito grande de bicicletas espalhadas por lugares indevidos, durante eventos e aulas, que tem ocorrido durante o dia e também à noite.
Por isso, solicitamos a instalação de bicicletário no complexo 2, bem próximo ao núcleo pedagógico.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025012721,Ar condicionado com gotejamento,2025-06-30 14:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito verificação do ar-condicionado do laboratório interdisciplinar 2, pois o mesmo se enconta com gotejamento frequente de água.",,,Outros > Erro de chamado,,0.25,LSTM_BAIXA_CONF,Baixa
2025012724,Solicitação de local e construção de base de concetro para instalação de estação meteorológica,2025-06-30 16:03,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezada Eduarda
Solicito a construção de uma base de concreto para a instalação de uma instalação meteorológica, porém antes precisamos estudar o local de instalação da estação. Desta forma, esta solicitação inicial visa o estudo prévio do local para a instalação.
Quem deve acompanhar o estudo da localização para a instalação da estação será o prof. Fabrício Zanchi do CSC.
Farei o contato com ele para agendamento. Logo que tiver o contato entre em conato contigo podemos marcar uma data para você acompanhar e verificar a possibilidade de instalação e construção da base de concreto.
Att.,",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2025012728,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2025-07-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025012729,"Solicito Analises Físico-Quimicas e Bacteriologiscas da Agua tratada, do Campus Jorge Amado",2025-07-01 06:55,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,1040.11,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicito a contratação de empresa especializada para coleta, transporte e analise de 4 Análises dos Parâmetros, com fornecimento de laudo técnico (Análise da potabilidade da água Tratada): Temperatura,Turbidez, Cloro Residual, Cor Aparente, pH, Dureza Total, Escherichia Coli, Coliformes Totais, Cloretos, nitrito, nitrato, ferro, manganês, cianobactérias. Para os seguintes pontos de Consumo de Água:
1- Bebedouro do NP do Campus Jorge Amado;
2- Bebedouro do NVGA do Campus Jorge Amado;
3- Torneira do Refeitorio do NVGA do Campus Jorge Amado;
4- Torneira da Lanchonete do NVGA do Campus Jorge Amado.
Desde já agradeço.
Atenciosamente,
Yuri Ferreira Amorim","Analises Físico-Quimicas e Bacteriologiscas da Agua tratada, do Campus Jorge Amado","Analises Físico-Quimicas e Bacteriologiscas da Agua tratada, do Campus Jorge Amado",Elétrica > Iluminação,,0.97,LSTM,Baixa
2025012735,Lâmpadas queimadas,2025-07-01 14:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a troca das lâmpadas queimadas do laboratório Interdisciplinar 2,,,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Baixa
2025012738,Tomadas não funcionam.,2025-07-01 18:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Tomadas das paredes e do chão da sala 105 não funcionam.,,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2025012742,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-07-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.89,LSTM_BAIXA_CONF,Baixa
2025012743,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2025012744,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2025012746,FECHADURA COM DEFEITO - SALA DE AULA 5 NO BLOCO DE AULAS 2 - COMPLEXO 1,2025-07-03 09:05,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53318988361887, -39.72242666524693",,FECHADURA COM DEFEITO - SALA DE AULA 5 NO BLOCO DE AULAS 2 - COMPLEXO 1,,,Hidrossanitária > ETA / ETE,,0.07,LSTM_BAIXA_CONF,Baixa
2025012747,"Compra de 20 kg de cloro, para Estação de Tratamento de Água do Campus Jorge Amado.",2025-07-03 09:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,1014.7,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicito a compra de 20 kg de Cloro para tratamento da água no Campus Jorge Amado.
Atenciosamente,
Yuri Amorim","Compra de 20 kg de cloro, para Estação de Tratamento de Água do Campus Jorge Amado","Compra de 20 kg de cloro, para Estação de Tratamento de Água do Campus Jorge Amado",Estrutura Predial > Infiltração,,0.24,LSTM_BAIXA_CONF,Baixa
2025012753,"Prezado,     As paredes da copa e da sala do Decano, estão com infiltr",2025-07-03 10:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Prezado,

As paredes da copa e da sala do Decano, estão com infiltração, precisando impermeabilizar e pintar.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Média
2025012758,Reparo no controle do ar condicionado,2025-07-03 13:33,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!!
Por gentileza, solicito reparo no ar condicionado. O mesmo apresenta com problemas de configuração do controle (tecla de aumentar a temperatura não funciona).
Desde já, obrigado pela atenção.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2025012759,Trocar tubulação ligada a bomba de água,2025-07-03 14:02,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,743.95,,,,"-14.77147998352185, -39.23434744042999",,A tubulação ligada a bomba de água precisar ser trocada para que haja força para impulsionar a pressão da água,Trocar tubulação ligada a bomba de água,Trocar tubulação ligada a bomba de água,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.64,LSTM_BAIXA_CONF,Baixa
2025012760,Maçaneta solta,2025-07-03 14:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,Maçaneta da porta solta,,,Climatização > Ar condicionado,,0.48,LSTM_BAIXA_CONF,Baixa
2025012766,Manutenção ar condicionados,2025-07-03 16:53,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Peço manutenção no ar condicionado que fica próximo aos computadores na biblioteca que apesar de estar funcionando, está emitindo um barulho bem alto que impede a leitura e concentração.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.21,LSTM_BAIXA_CONF,Baixa
2025012770,Manutenção no telhado da Seção de Apoio aos Laboratórios e troca de palcas de gesso nos Labs 01 e 02,2025-07-04 07:38,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Necessitamos de manutenção no telhado da Seção de Apoio aos Laboratórios. Está ocorrendo uma goteira acima da estação de trabalho de um servidor. Também será necessário a troca de placas de gesso quebradas no Laboratório Interdisciplinar 01 e Laboratório Interdisciplinar 02.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2025012775,FECHADURA DANIFICADA - SALA DE AULA 10 NO BLOCO DE AULAS 2 - COMPLEXO 1,2025-07-04 14:06,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53318988361887, -39.72242666524693",,FECHADURA DANIFICADA - SALA DE AULA 10 NO BLOCO DE AULAS 2 - COMPLEXO 1,,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025012772,Solicitação de Manutenção – Ar-Condicionado,2025-07-04 09:40,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaria de solicitar uma visita técnica, pois o ar-condicionado está ligando normalmente, porém não está gelando.
Peço, por gentileza, que possam verificar o mais breve possível.
Fico no aguardo de um retorno.",,,Climatização > Ar condicionado,,0.89,LSTM_BAIXA_CONF,Baixa
2025012776,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2025012777,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012778,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,195.54000000000002,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025012779,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,69.3,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025012780,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025012781,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025012782,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025012783,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2025012784,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2025012785,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2025012786,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2025012787,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025012788,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2025012789,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2025012790,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2025012791,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.78,LSTM_BAIXA_CONF,Baixa
2025012792,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025012793,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,18760.71,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025012794,Manutenção Semestral - Ar condicionado - CJA - NVGA,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,11573.02,,,,"-14.770883343840165, -39.23605772449692",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no NVGA do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - NVGA,Manutenção Semestral - Ar condicionado - CJA - NVGA,Manutenção Preventiva > Ar condicionado split,,0.48,LSTM_BAIXA_CONF,Baixa
2025012795,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2025012796,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2025012797,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.87,LSTM_BAIXA_CONF,Baixa
2025012798,Manutenção preventiva mensal do elevador da Reitoria,2025-07-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.96,LSTM,Baixa
2025012799,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-07-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025012800,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2025012801,Limpeza Geral/Manutenção Semestral dos Ar condicionados - N.P CJA,2025-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,23436.800000000003,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza geral dos equipamentos de ar condicionados localizados no Núcleo Pedagógico e cadastro do equipamento com tombo. A limpeza e manutenção devem estar de acordo com o anexo iii que versa sobre as tarefas semestrais a serem feitas nos equipamentos de ar condicionados do tipo split. Segue também em anexo uma lista dos equipamentos já cadastrados por ambiente, para atualização e/ou correção.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - N.P CJA,Limpeza Geral/Manutenção Semestral dos Ar condicionados - N.P CJA,Estrutura Predial > Infiltração,,0.51,LSTM_BAIXA_CONF,Média
2025012806,Reforma Sala Técnica DG,2025-07-07 09:58,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,66.48,,,,"-16.424307884397862, -39.136705238608734",,"Algumas paredes da Sala Técnica (DG) estão com marcas de infiltração e mofo, a área da caixa de passagem (atrás dos nobreaks) está com sinais de umidade, o piso está quebrando.
Solicito avaliação e reparo dessa sala, visto sua importância para o pleno funcionamento das atividades do campus.",Reforma Sala Técnica DG; Complementar de Reforma da Sala Técnica DG,Reforma Sala Técnica DG; Complementar de Reforma da Sala Técnica DG,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Média
2025012811,Suporte para papel higiênico solto ou quebrado,2025-07-07 10:39,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para papel higiênico solto ou quebrado
Favor Verificar necessidade de troca
Local: Banheiro Feminino próximo a Biblioteca",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025012815,Manutenção Preventiva Semestral - Gerador 155 kVA - CJA,2025-07-07 15:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,4284.84,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 155 kVA,Manutenção Preventiva Semestral - Gerador 155 kVA,Outros > Erro de chamado,,0.37,LSTM_BAIXA_CONF,Baixa
2025012816,Criação do PIN,2025-07-07 16:40,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, boa tarde, fui orientada a abrir um chamado por e-mail para a criação do PIN para realizar impressões quando necessário. Como ainda não possuo o e-mail institucional, a comunicação poderia continuar pelo e-mail: jessicaxaviercaldas@gmail.com",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.18,LSTM_BAIXA_CONF,Baixa
2025012821,VAZAMENTO NA CALHA PRÓXIMO A SECRETARIA EXECUTIVA NÚCLEO PEDAGÓGICO,2025-07-08 07:53,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534582646209113, -39.72461446135704",,VAZAMENTO NA CALHA PRÓXIMO A SECRETARIA EXECUTIVA NÚCLEO PEDAGÓGICO,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.42,LSTM_BAIXA_CONF,Baixa
2025012824,Instalação de persianas,2025-07-08 10:22,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, bom dia

Gostaria de solicitar a ajuda de vocês para recolocar a persiana na sala de Operações de TIC e Multimídia.
Nós temos a persiana aqui só que ela caiu da parede( soltou um dos suportes",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Baixa
2025012825,Assento sanitário,2025-07-08 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia.

O banheiro feminino do pavilhão administrativo está sem assento sanitário há alguns meses, seria possível realizar colocar um?",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2025012832,Lampadas queimadas,2025-07-09 07:48,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Por gentileza, solicito a troca da lâmpada e refletores da parte externa da clinica SEP.
Desde já, agradeço.",,,Suprimentos / Apoio Técnico > Materiais,,0.31,LSTM_BAIXA_CONF,Baixa
2025012834,troca do suporte de papel,2025-07-09 10:19,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, prezados.
Solicito a troca do porta papel toalha do banheiro masculino do segundo andar.
Cordialmente",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2025012839,Manutenção em porta do setor SAAS,2025-07-09 14:12,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, boa tarde.

Solicito manutenção em dobradiça de porta da sala de enfermagem do setor SAAS, no Pórtico, por favor.

At.",,,Elétrica > Instalações elétricas,,0.65,LSTM_BAIXA_CONF,Baixa
2025012846,Instalação de tomada,2025-07-10 09:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados,
Bom dia!
Gostaria de solicitar, por gentileza, a instalação de uma tomada para estufa de circulação e renovação de ar, 4000W, na sala de Química da Madeira do Laboratório Central de Tecnologia de Produtos Florestais.
Grata!",,,Hidrossanitária > Bomba,,0.33,LSTM_BAIXA_CONF,Média
2025012850,Substituição de bombas do sistema de hidrantes,2025-07-10 10:30,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Bomba,,,,11777.839999999998,,,,"-14.77147998352185, -39.23434744042999",,Solicito substituição das duas bombas do sistema de hidrantes do Campus Jorge Amado.,Manutenção em bombas do sistema de emergência; Serviço de reparo em bomba do sistema de hidrante,"Manutenção em bombas do sistema de emergência. A análise será feita por engenheiro eletricista terceirizado especializado nessas bombas e sistemas, e a manutenção por empresa especializada.; Serviço de reparo em bomba do sistema de hidrante",Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.16,LSTM_BAIXA_CONF,Baixa
2025012851,Solicitação de Supressão de Indivíduo Arbóreo,2025-07-10 10:38,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Venho por meio deste solicitar a supressão de um indivíduo arbóreo localizado nas proximidades do refeitório do NVGA (Núcleo de Vivência e Gestão Acadêmica).
O referido exemplar encontra-se em avançado estado de deterioração, apresentando as seguintes condições:

Morte aparente do indivíduo arbóreo;

Galhos secos e sem folhagem;

Presença de fungos característicos de organismos decompositores, típicos de madeira em estado de apodrecimento;

Risco iminente de queda, com potencial para causar danos à estrutura do refeitório e colocar em perigo a integridade física de pessoas que circulam pelo local.

Considerando o risco à segurança e a condição fitossanitária do exemplar, solicito a supressão imediata.
Fico à disposição para acompanhamento da vistoria ou fornecimento de informações adicionais que se fizerem necessárias.
Atenciosamente,
Yuri Ferreira Amorim",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.45,LSTM_BAIXA_CONF,Média
2025012857,Porta quebrada,2025-07-10 13:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,A maçaneta da sala 205 soltou na minha mão quando fui abrir,,,Outros > Erro de chamado,,0.23,LSTM_BAIXA_CONF,Baixa
2025012860,Impressão PIN,2025-07-11 10:25,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito PIN para impressão de 80 cópias,,,Outros > Erro de chamado,,0.17,LSTM_BAIXA_CONF,Baixa
2025012870,Problema no sistema sigaa UFSB,2025-07-12 18:57,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Anexei no sistema SIGAA da UFSB a versão final de minha dissertação, entretanto, acabei colocando a versão sem a assinatura da banca; meu orientador aprovou, mas o coordenador da pós-graduação de biossistemas disse que não tem como dar continuidade ao processo de solicitação de diploma com o anexo errado. Não tenho a opção de anexar a nova versão certa; então gostaria de saber como vocês podem me ajudar, pois no sistema, meu processo de solicitação de diploma está parado há um mês por conta desse equívoco. No aguardo, atenciosamente, Hannah",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2025012873,Vazamento próximo ao vaso sanitário,2025-07-14 09:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento próximo ao vaso sanitário, aparentemente da descarga, mas a água está saindo da extremidade do vaso sanitário, favor verificar a causa do vazamento.
Local: Banheiro Feminino na Ala administrativa, Cabine do meio",,,Outros > Erro de chamado,,0.15,LSTM_BAIXA_CONF,Baixa
2025012875,Deposito novo para limpeza,2025-07-14 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!

A pedido da funcionaria Sandra de jesus, que expliou a Hugo, sobre o local que vai ficar como deposito de material de limpeza, a mesma precisa de uma pia e ponto de energia, pois a lampada que tem não ilumina dentro do deposito. Por favor verificar!",,,Manutenção Preventiva > Reservatório,,0.39,LSTM_BAIXA_CONF,Baixa
2025012878,Revisão de tampas dos reservatórios,2025-07-14 11:33,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,1804.4099999999999,,,,"-14.77147998352185, -39.23434744042999",,"Solicito revisão das tampas dos reservatórios.
Motivo: Algumas estão oxidadas.",Revisão de tampas dos reservatórios,Revisão de tampas dos reservatórios,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2025012882,"Boa tarde,     Não consegui ligar o aparelho hoje à tarde. Solicito ma",2025-07-14 13:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,

Não consegui ligar o aparelho hoje à tarde. Solicito manutenção por favor.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025012887,Descarga vazando água direto,2025-07-14 15:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Descarga vazando água direto
em uma das cabines do banheiro feminino térreo",,,Hidrossanitária > Hidráulica,,0.67,LSTM_BAIXA_CONF,Baixa
2025012888,Vaso sanitário entupido,2025-07-14 15:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Vaso sanitário entupido
Local: Banheiro Feminino 1° Andar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2025012897,FECHADURA COM DEFEITO - SALA DE AULA 3 NO BLOCO DE AULAS 1 - COMPLEXO 1,2025-07-15 08:43,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53318988361887, -39.72242666524693",,FECHADURA COM DEFEITO - SALA DE AULA 3 NO BLOCO DE AULAS 1 - COMPLEXO 1,,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025012898,INSTALAÇÃO DE UM REFLETOR ATRÁS DO BLOCO ADMINISTRATIVO PARA MELHORA DA ILUMINAÇÃO - COMPLEXO 1,2025-07-15 08:45,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,INSTALAÇÃO DE UM REFLETOR ATRÁS DO BLOCO ADMINISTRATIVO PARA MELHORA DA ILUMINAÇÃO - COMPLEXO 1,,,Projetos e Reformas > Projeto,,0.16,LSTM_BAIXA_CONF,Baixa
2025012900,Rampa para veículos,2025-07-15 10:02,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Com a obra do laboratório do curso de engenharia civil houve uma grande limitação dos espaços físicos para guarda dos veículos oficiais. Atualmente, em horário de aulas ou grande fluxo de pessoas, os veículos são retirados do pátio coberto ficam em uma pequena área aberta (foto 01). Entretanto, por conta do desnível do solo, veículos de passeio colidem o para-choques e desgastam os pneus ao serem manobras na entrada ou saída.
Solicito a confecção de uma rampa de concreto na área indicada na foto 02, para que facilite o acesso e evite avarias.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025012901,Porta travando ou emperrada,2025-07-15 11:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Porta aparenta dificuldade para fechar
Porta que dá acesso a Copa dos Funcionários
Porta de Alumínio/Metal",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025012909,Caixa da descarga vazia não está enchendo de água,2025-07-16 08:53,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há 2 vasos sanitários que estão sem receber água na caixa da descarga, favor verificar
Local: Banheiro Feminino próximo a Biblioteca",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025012910,Solicitação de limpeza de ar-condicionado – Sala Executiva (Pavilhão Administrativo),2025-07-16 09:13,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicitamos a limpeza do ar-condicionado da Sala Executiva, localizada no Pavilhão Administrativo. Ao ser ligado, o equipamento tem liberado siscos pretos, indicando acúmulo de sujeira ou necessidade de manutenção.
Pedimos, por gentileza, que a equipe responsável possa verificar

Atenciosamente,",,,Estrutura Predial > Pintura,,0.12,LSTM_BAIXA_CONF,Baixa
2025012911,Pintura de parede,2025-07-16 11:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,0,,,,#N/A,,"Prezado,

O laboratório de informática e a sala de aula 3, estão precisando impermeabilizar e pintar, pois estão com mofo.

Cordialmente,

Débora Oliveira",,,Elétrica > Iluminação,,0.95,LSTM,Baixa
2025012912,REFLETORES QUEIMADOS NO COMPLEXO II PRÓXIMO A RAMPA,2025-07-16 14:17,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,REFLETORES QUEIMADOS NO COMPLEXO II PRÓXIMO A RAMPA,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025012913,Ar condicionado escorrendo água,2025-07-16 14:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar o ar condicionado da sala do Vice-reitor.

Obrigada.",,,Outros > Erro de chamado,,0.31,LSTM_BAIXA_CONF,Baixa
2025012919,Problema com o Login e senha de acesso ao computador,2025-07-17 09:04,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O servidor Paulo Matteoni teve problemas para acessar o computador através do seu login e senha.,,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Média
2025012925,Tomada com defeito no conforto dos alunos no Hospital Regional,2025-07-17 15:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53141331853135, -39.755891048013446",,Tomada com defeito no conforto dos alunos no Hospital Regional,,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2025012928,Bebedouro entupido,2025-07-18 10:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bebedouro entupido
Local: Térreo do Pavilhão de aulas",,,Climatização > Ar condicionado,,0.35,LSTM_BAIXA_CONF,Baixa
2025012934,Troca de ar condicionado,2025-07-18 14:58,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
solicito a manutenção e/ou troca do meu aparelho de ar condicionado. Já foram feitas tentativas de conserto, sem sucesso.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2025012937,Fechadura da Sala do Decano Prof. Francisco de Assis - IHAC/CSC,2025-07-18 16:56,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Na sala do Decano do IHAC/CSC, Professor Francisco de Assis a maçaneta da porta esta soltando todo momento pelo lado interno. Solicito por gentileza reparo a pedido dele.

Atenciosamente,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.2,LSTM_BAIXA_CONF,Baixa
2025012948,Câmera - Data Center,2025-07-21 14:49,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Solicito que seja verificada a câmera que está instalada dentro do data center. Fui informada pela portaria que a mesma não está funcionando.
Desde já agradeço!",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.35,LSTM_BAIXA_CONF,Baixa
2025012950,Limpeza da cúpula de vidro e painéis fotovoltaicos,2025-07-21 15:43,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,16492.979999999996,,,,"-14.77147998352185, -39.23434744042999",,Limpeza da cúpula de vidro e painéis fotovoltaicos do NVGA e NUPED CJA.,Limpeza da cúpula de vidro e painéis fotovoltáicos do CJA,"Limpeza da cúpula de vidro e painéis fotovoltáicos do CJA por empresa de serviço especializado para trabalhos em altura, com revisão em conexões e equipamentos, e emissão de ART pela finalização do serviço.

Considerações sobre os itens:
* Engenheiro Civil se trata de Engenheiro Eletricista, que tem mesmo valor mas o item não existe mais no SINAPI.
* Limpeza da cúpula foi aproximada pela limpeza de janela inteiramente de vidro.
* Limpeza dos painéis foi aproximado pela limpeza de janela com caixilho em aço.",Elétrica > Instalações elétricas,,0.37,LSTM_BAIXA_CONF,Baixa
2025012953,Revisão dos pontos de Energia do Laboratório de Botânica,2025-07-21 16:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as,
solicito revisão dos pontos de energia do Laboratório de Botânica para segurança das máquinas, uma vez que tivemos uma impressora e um computador queimados nos últimos meses.
Estou à disposição para esclarecer qualquer dúvida.
At.te,
Jorge Costa",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2025012960,"Prezados,  À pedido da Coordenação de Campus, solicito a pintura para",2025-07-22 15:11,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,1395.8799999999999,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
À pedido da Coordenação de Campus, solicito a pintura para o Conforto Médio no HMTF e da secretaria acadêmica no Complexo I.
Materiais:
*2 latas de tinta branco neve interior ;
*1 lata de tinha branco gelo interior;
*1 massa corrida 20kg",Pintura para o Conforto Médico no HMTF e da secretaria acadêmica no Complexo I; Complementar de Pintura para o Conforto Médico no HMTF e da secretaria acadêmica no Complexo I,"OBS: As tintas devem ser compradas da seguinte forma:
- 02 latas tinta branco neve interior
- 01 lata de tinta branco gelo interior; Complementar de Pintura para o Conforto Médico no HMTF e da secretaria acadêmica no Complexo I",Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025012961,Foi identificado um vazamento na cozinha do Conforto Médico no HMTF. D,2025-07-22 15:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,242.92,,,,"-17.53141331853135, -39.755891048013446",,"Foi identificado um vazamento na cozinha do Conforto Médico no HMTF. Dessa forma, solicito 2 mantas asfálticas adesivas 10cm x 10m.
Atenciosamente,",Reparo em vazamento na cozinha do Conforto Médico,Reparo em vazamento na cozinha do Conforto Médico,Suprimentos / Apoio Técnico > Materiais,,0.35,LSTM_BAIXA_CONF,Média
2025012962,Solicito 01 saco de cimento para realizar alguns reparos em caixas de,2025-07-22 15:20,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,42.5,,,,"-17.534828808942148, -39.72394543442796",,Solicito 01 saco de cimento para realizar alguns reparos em caixas de passagem localizadas na área externa do Núcleo Pedagógico e em outros locais no Complexo 2.,Reparo em caixas de passagem na área externa do Núcleo Pedagógico,Reparo em caixas de passagem na área externa do Núcleo Pedagógico,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2025012966,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus CJA,2025-07-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02. É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2025012967,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus Paulo Freire,2025-07-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025012970,Maçaneta da porta solta,2025-07-23 08:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Maçaneta da porta solta
Local: Sala 05",,,Elétrica > Iluminação,,0.58,LSTM_BAIXA_CONF,Baixa
2025012971,Luminária caÍda,2025-07-23 09:05,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Luminária caída, favor reinstalar
Local: Banheiro PCD próximo a Biblioteca",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.39,LSTM_BAIXA_CONF,Média
