ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025012973,Tampa de vaso sanitário quebrada,2025-07-23 10:07,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há uma tampa quebrada do vaso sanitário
Local Vestiário Feminino funcionários",,,Elétrica > Instalações elétricas,,0.38,LSTM_BAIXA_CONF,Baixa
2025012976,"Bom dia!     Ontem à noite, quando fechei a biblioteca, os computadore",2025-07-23 11:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Bom dia!

Ontem à noite, quando fechei a biblioteca, os computadores da frente (próximos da porta) funcionavam normalmente.
Contudo, hoje pela manhã verifiquei que não está passando corrente. Não sei se é na régua/extensão elétrica ou na tomada.
Tudo o mais está ligando normalmente (luzes, computadores, ar condicionado...)

At.te,",,,Climatização > Ar condicionado,,1,LSTM,Média
2025012980,Cano gotejando no Laboratório de Meteorologia,2025-07-23 14:36,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1008.42,,,,"-16.424310442233665, -39.1367972326299",,Está havendo um gotejamento por causa de uma tubulação ligada ao ar-condicionado do Herbário. Solicito uma solução para estancar o gotejamento.,Reparo em ar condicionado do Laboratório de Meteorologia; Complementar de Reparo em ar condicionado do Laboratório de Meteorologia,Reparo em ar condicionado do Laboratório de Meteorologia; Complementar de Reparo em ar condicionado do Laboratório de Meteorologia,Climatização > Ar condicionado,,1,LSTM,Baixa
2025012981,AR CONDICIONADO SALA DA ACS PAROU DE FUNCIONAR.,2025-07-23 14:37,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,AR CONDICIONADO SALA DA ACS PAROU DE FUNCIONAR.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2025012984,Reparo - fixaçao maçaneta da porta de entrada da Secretaria Executiva,2025-07-23 15:06,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados

Boa tarde;
Gentileza, quando vier ser possível , poderiam averiguar a maçaneta externa da porta de acesso a secretaria executiva que dá acesso a sala da ARI.
A mesma nao está fixada adequadamente como se tivesse faltando o pino de fixaçao interna dela, e ao abrir rapidamente a porta por fora a mesma chega deslocar completamente da porta e cair no chao as vezes .
Grato pela atenão
Mozart Medeiros",,,Elétrica > Iluminação,,0.98,LSTM,Média
2025012990,Manutenção de 4 refletores com defeito no Complexo 1,2025-07-24 07:26,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Manutenção de 4 refletores com defeito no Complexo 1,,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025012997,Manutenção Preventiva Semestral - Gerador 170 kVA - CSC,2025-07-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,3135.4399999999996,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 170 kVA,Manutenção Preventiva Semestral - Gerador 170 kVA,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025012998,Manutenção Preventiva Semestral - Gerador 55 kVA - CPF,2025-07-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,6116.31,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 55 kVA,Manutenção Preventiva Semestral - Gerador 55 kVA,Manutenção Preventiva > Gerador,,0.97,LSTM,Baixa
2025012999,Manutenção Preventiva Semestral - Gerador 155 kVA - CSC,2025-07-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025013003,Ar condicionado não funciona,2025-07-25 15:24,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,36.38,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!
Solicito reparo no ar condicionado da sala de atendimento do SEP. O mesmo não está gelando.
desde já, agradeço!",Reparo no ar condicionado da sala de atendimento SEP,Reparo no ar condicionado da sala de atendimento SEP,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.63,LSTM_BAIXA_CONF,Média
2025013006,Reparo na via de acesso,2025-07-25 17:16,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2234.25,,,,"-14.77147998352185, -39.23434744042999",,"Solicitamos, por meio deste chamado, a realização de reparos na via de acesso principal. O trecho encontra-se com trechos comprometidos devido à presença de buracos e erosões causadas por intempéries e pelo desgaste natural do pavimento, o que tem dificultado a circulação de veículos e colocado em risco a segurança de pedestres e motoristas.",Reparo na via de acesso,Reparos na via de acesso principal. O trecho encontra-se com trechos comprometidos devido à presença de buracos e erosões causadas por intempéries e pelo desgaste natural do pavimento,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Baixa
2025013007,Vazamento de mangueira,2025-07-25 17:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado (a)
Solicito o conserto da mangueira do lava-olhos do Laboratório de Ciências I, pois está apresentando vazamento de água.
Atenciosamente
Fernanda Santos",,,Manutenção Preventiva > Ar condicionado central,,0.79,LSTM_BAIXA_CONF,Baixa
2025013011,Solicitação de instalação de novos ar condicionados no NP - CPF,2025-07-28 09:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,47469.130000000005,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Com a chegada de novos ar condicionados via compra por licitação, solicito a pedido do coordenador Adm do CPF, a instalação dos mesmos.
Segue, abaixo, listagem e quantitativo de cada local ( também em anexo)

PAVIMENTO TÉRREO:

Pétala A0
Laboratório de Microbiologia, Imunologia, Parasitologia e Patologia (Instalar 01 ar condicionado)
Pétala B0
Laboratório Morfofuncional
Sala temática 01 (Sistemas endócrino, urinários e digestório) (Instalar 01 ar condicionado)
Sala temática 02 (Sistemas neurológicos, cardiovascular e respiratório) (Instalar 01 ar condicionado)
Sala temática 03 (Sistema muscular e locomotor) (Instalar 01 ar condicionado)
Sala temática 04 (Ciclo de vida e reprodução) (Instalar 01 ar condicionado)
Pétala C0
Laboratório de saúde coletiva / Futura Sala de informática (Instalar 01 ar condicionado)

1º PAVIMENTO

Pétala A1
Sala de aula A101 (Instalar 01 ar condicionado)
Pétala B1
Sala B102 (Instalar 03 ar condicionados)
Pétala E1
Sala E105 (Instalar 01 ar condicionado)

2º PAVIMENTO

Pétala C2
Sala de reunião (Instalar 02 ar condicionados)
Sala C204 (Instalar 01 ar condicionado)
Sala C202 (Instalar 01 ar condicionado)
Sala C203 (Instalar 02 ar condicionados)
Pétala D2
Secretaria acadêmica (Instalar 01 ar condicionado)",Instalação de novos ar condicionados no Núcleo Pedagógico; Serviço de instalação de novos ar condicionados no Núcleo Pedagógico; Serviço de limpeza de sistema de tubulação para os novos ar condicionados do Núcleo Pedagógico; Complementar de Instalação de novos ar condicionados no Núcleo Pedagógico,Instalação de novos ar condicionados no Núcleo Pedagógico; Serviço de instalação de novos ar condicionados no Núcleo Pedagógico; Serviço de limpeza de sistema de tubulação para os novos ar condicionados do Núcleo Pedagógico; Complementar de Instalação de novos ar condicionados no Núcleo Pedagógico,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.45,LSTM_BAIXA_CONF,Baixa
2025013012,Retirada da lousa branca - Sala de docentes das Artes (CFAC),2025-07-28 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a retirada da lousa branca da sala de docentes das Artes (CFAC), pois a mesma encontra-se danificada com risco de queda.",,,Outros > Erro de chamado,,0.36,LSTM_BAIXA_CONF,Baixa
2025013017,Solicitação de nobreak,2025-07-28 15:05,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Hoje foi trocada a placa fonte da impressora nova da biblioteca. Suspeito que a queima pode ter relação com as quedas de energia que foram muitas nesses últimos tempos pois se trata de uma máquina nova. Meu computador que fica ao lado dela também está sem nobreak arriscando queimar o hardware tb. Solicito nobreak adequado para os dois dispositivos no intuito de evitar novas perdas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.54,LSTM_BAIXA_CONF,Baixa
2025012939,Trocar/Instalar suporte para sabonete líquido,2025-07-21 07:38,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Trocar/Instalar suporte para sabonete líquido
O suporte está vazando sabonete é necessário substituir
Local: Banheiro Feminino na ala administrativa",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.48,LSTM_BAIXA_CONF,Baixa
2025013051,INSTALAÇÃO DE 1 PAPELEIRA NO BANHEIRO DO 1° ANDAR,2025-07-30 08:25,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,OBSERVAÇÃO: JÁ TEM A PAPELEIRA DISPONÍVEL,,,Outros > Outros,,0.17,LSTM_BAIXA_CONF,Média
2025013056,Reparo e susbtituição de prateleiras do armário do Lab. Interdisciplinar 02,2025-07-30 10:48,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Dois armário abaixo da bancada da pia do Laboratório Interdisciplinar 02 necessitam de manutenção. Um está com a prateleira bastante curvada e danificada por vazamentos de água que ocorram. A outra precisa que seja adicionado mais pinos de sustentação para a prateleira.,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.47,LSTM_BAIXA_CONF,Alta
2025013057,Problema no sistema de alarme de incêndio do  NUPED-CPF,2025-07-30 11:16,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,
O sistema de alarme de incêndio do prédio do Núcleo Pedagógico está apresentando falhas. Ao ser ligado, o sistema dispara alarmes em diversos setores ao mesmo tempo, sem motivo aparente, e a equipe local não conseguiu realizar a configuração ou identificar a causa do problema. Por esse motivo, o sistema está sendo mantido desligado.
Solicitamos que seja realizada, com urgência, a manutenção necessária para normalizar o funcionamento do sistema.
Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2025013061,Porta caída,2025-07-30 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,206.31,,,,"-16.423058409985778, -39.136850127779546",,"Porta caída no banheiro masculino do pavilhão de feiras.
Segue a foto anexa",Substituição de porta de box de banheiro; Substituição de porta de box de banheiro,Substituição de porta de box de banheiro; Substituição de porta de box de banheiro,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2025013063,Bebedouro vazando,2025-07-31 08:55,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bebedouro vazando
Local: Bebedouro Térreo- Pavilhão de Aula",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.18,LSTM_BAIXA_CONF,Baixa
2025013072,Bicicletário,2025-07-31 14:41,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Bom dia,
Em anexo, proposta atualizada para instalação do equipamento.
Seguimos à disposição para maiores esclarecimentos ou atualizações.

Att,

Pablo Barreto
Coordenação de projetos - DINFRA",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025013078,PROBLEMA DO AR CONDICIONADO NÃO SOLUCIONADO,2025-08-01 08:33,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, informo que o chamado anterior encontra-se como SOLUCIONADO, mas nenhum técnico compareceu na sala da ACS para verificar o problema. Ar condicionado ELGIN parou de funcionar. Peço que verifiquem por favor.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2025013095,PORTA DE ENTRADA DA BIBLIOTECA com diversos problemas,2025-08-01 20:37,Fechado,,,,Campus Paulo Freire,,,,,Outros > Outros,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, solicito a gentileza de verificarem a porta de entrada da biblioteca pois a mesma está rangendo ao abrir/fechar e o barulho tem incomodado os usuários da biblioteca que estão em estudo. A referida porta também está com uma grande abertura entre a parte de cima dela e a esquadria. Essa abertura tem sido porta de entrada para insetos. Além disso, verificar a fechadura pois temos tido dificuldades para trancar a porta e é essencial que a porta seja trancada após o expediente para segurança do acervo (livros, tablets, notebooks, etc.).
Ressalto e relembro que em outro chamado (há anos atrás) foi solicitado que trocassem a porta para abrí-la para fora ao invés de abrí-la para dentro. Na ocasião a porta não foi trocada por outra nova e sim reaproveitada. As medidas eram diferentes, era necessário uma porta nova. Devido à este reaproveitamento, a porta SEMPRE apresentou problemas vez ou outra e infelizmente as manutenções realizadas ao longo dos anos não resolveram de forma definitiva todas as situações adversas.
Diante disso, solicito que verifiquem a possibilidade de troca da porta, como foi solicitado e sugerido em outra ocasião.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2025013098,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-08-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,LSTM_BAIXA_CONF,Média
2025013101,Reparo nos pontos de rede no laboratório do LEMMAC,2025-08-04 09:27,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezada equipe de manutenção, bom dia.
Solicito o reparo de dois pontos de rede localizados no laboratório do LEMMAC (Monte Pascoal) verificamos que estes pontos correspondem aos pontos 12 e 13, do segundo patch panel da sala 107.
Estou a disposição para sanar qualquer dúvida, caso necessite.

Att.,",,,Outros > Erro de chamado,,0.58,LSTM_BAIXA_CONF,Baixa
2025013116,Considerando a iminência da entrada de novos servidores e o espaço fís,2025-08-04 16:47,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Considerando a iminência da entrada de novos servidores e o espaço físico disponível na Diretoria Administrativa, após reunião com os coordenadores, solicito o estudo e posterior readequação da estrutura física desta diretoria.",,,Manutenção Preventiva > Ar condicionado central,,0.95,LSTM_BAIXA_CONF,Baixa
2025013118,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2025013119,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2025013120,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2025-08-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.4,LSTM_BAIXA_CONF,Baixa
2025013121,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2025013122,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.36,LSTM_BAIXA_CONF,Baixa
2025013123,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2025013124,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2025013125,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2025013126,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.74,LSTM_BAIXA_CONF,Baixa
2025013127,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2025013128,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2025013129,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.36,LSTM_BAIXA_CONF,Baixa
2025013130,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2025013131,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.83,LSTM_BAIXA_CONF,Baixa
2025013132,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2025013133,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2025013134,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.49,LSTM_BAIXA_CONF,Baixa
2025013135,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2025013136,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2025013137,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2025013138,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-08-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2025013139,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2025013140,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.84,LSTM_BAIXA_CONF,Baixa
2025013141,Manutenção preventiva mensal do elevador da Reitoria,2025-08-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025013142,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-08-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025013143,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-08-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2025013144,Retirar Miolo da porta da sala 212 no segundo andar,2025-08-05 08:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Retirar Miolo da porta da sala 212 no segundo andar
Entregar Miolo para a Coordenadora Ana Rita",,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.16,LSTM_BAIXA_CONF,Baixa
2025013149,Limpeza câmeras,2025-08-05 12:03,Fechado,,,,Reitoria,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a limpeza das lentes das câmeras da área externa da reitoria.,,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
2025013150,Claviculário,2025-08-05 12:08,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar a possibilidade de troca do claviculário da portaria.,,,Suprimentos / Apoio Técnico > Materiais,,0.12,LSTM_BAIXA_CONF,Baixa
2025013154,Material para atividades de manutenção,2025-08-05 13:32,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,3255.37,,,,"-16.423909554595376, -39.13629623502169",,"Prezados estamos necessitando deste material para manutenções preventivas e corretivas

20 und Fita Isolante
10 und fita de alta
10 und fita teflon
10 und fita zebrada para sinalização de serviço
20 patch cord
20 und Keysotne cat 6
100 und Rj45, com guia cat 6
10 und fita tvc para ar condicionado
10 und desigripante
5 und vaselina spray
100 g grafite em pó
1 1 kg vaselina solida
5 und limpa contato
1 kg graxa
5 L Thinner
5 und Silicone",Material para atividades de manutenção; Complementar de material para atividades de manutenção,Material para atividades de manutenção; Complementar de material para atividades de manutenção,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.22,LSTM_BAIXA_CONF,Baixa
2025013160,Troca de câmeras,2025-08-06 09:24,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Após a conclusão da limpeza das câmeras, verificou-se que existe uma câmera na área do fundo que a lente está suja por dentro da mesma. Solicito que seja feita uma troca por outra (que cobre uma área menor) daquele mesmo local. O porteiro Jorge Raimundo pode orientar quais câmeras me fefiro.",,,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2025013162,Solicito vistoria do notebook tombo 2018002894 que foi devolvido pelo,2025-08-06 10:13,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria do notebook tombo 2018002894 que foi devolvido pelo servidor José Claudio Ferreira da Silva setor PROGEAC em 06/08/2025, para posterior transferência ao setor destino.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.15,LSTM_BAIXA_CONF,Baixa
2025013170,Sala 05,2025-08-06 14:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A porta da sala 05 esta cedendo, e dando trabalho para abrir e fechar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2025013171,Fechadura,2025-08-06 15:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,120.98,,,,"-16.424036771315144, -39.13615281834591",,"A Fechadura da porta de vidro da sala dos docentes do IHAC, não está trancando, por gentileza verificar.",Substituição de fechaduras,Substituição de fechaduras,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.71,LSTM_BAIXA_CONF,Baixa
2025013181,Retirada de Divisórias Auditorio Monta Pascoal,2025-08-07 09:38,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,614.6,,,,"-16.425315471783644, -39.1356215455011",,"Solicito retirada das divisórias do auditório monte pascoal.

Justifico o pedido, pois, estão mofadas, em deterioração, com risco de queda. Seguem fotos.",Retirada de Divisórias Auditorio Monta Pascoal,Retirada de Divisórias Auditorio Monta Pascoal,Outros > Erro de chamado,,0.12,LSTM_BAIXA_CONF,Baixa
2025013185,Criação de e-mail,2025-08-07 13:06,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor criar e-mail do Setor de Gestão de Processos: sgp@@ufsb.edu.br,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025013193,Solicitação de Verificação – Ar Condicionado,2025-08-07 16:20,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,2105.73,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Venho por meio deste solicitar o apoio da equipe de manutenção para verificar o ar-condicionado do Setor de Suporte ao Usuário na STI. O equipamento está ligando normalmente, porém não está resfriando o ambiente como esperado.",Manutenção no ar condicionado do Setor do Usuário,Manutenção no ar condicionado do Setor do Usuário,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2025013199,Instalação de um quadro e uma televisão  no Laboratório  de Morfologia no térreo do Núcleo Pedagógico,2025-08-08 09:04,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Já possui o quadro e a televisão, só é necessário a instalação.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2025013200,Substituição de torneiras de jardim,2025-08-08 10:26,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,190.38,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a substituição de 03 torneiras de jardim, na área externa da Reitoria.
Motivo: Estão deterioradas.",Substituição de torneiras de jardim,Substituição de torneiras de jardim,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.14,LSTM_BAIXA_CONF,Baixa
2025013202,Plotagem para porta principal do Espaço Colaborar,2025-08-08 10:56,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,301.82,,,,"-17.53318988361887, -39.72242666524693",,"Olá, conforme dialogado com Paulo e Anderson, solicito a plotagem da porta do Espaço Colaborar - Sala 1, complexo I, com arte que será encaminhada por nós. Idealmente, gostaríamos que a plotagem serja realizada em material adesivo plástico colorido não fosco que permita a lavagem/limpeza.
A demanda se justifica para dar maior visibilidade ao espaço, especificando sua finalidade e chamando a atenção do público que acessa ao campus para que utilizem o Espaço.

Agradecemos antecipadamente.
Giga abraço.",Plotagem para porta principal do Espaço Colaborar,Plotagem para porta principal do Espaço Colaborar,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025013203,Instalação de iluminação sobre Painel na parede do Espaço Colaborar,2025-08-08 11:01,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,78.24,,,,"-17.53318988361887, -39.72242666524693",,"Olá!
Solicito a instalação ou revisão do ponto de iluminação que está sobre o painel recém pintado na parede lateral do Espaço Colaborar, Complexo I, Sala 1. A iluminação deste ponto é fundamental para composição da arte apresentada no painel. Idealmente, a lâmpada usada deve ser de cor amarela/quente e não branca/led. Adicionalmente, também pedimos gentilmente que, após a instalação/revisão, seja sinalizado onde ficará o interruptor para acendimento.

Agradecemos antecipadamente.
Giga abraço.",Instalação de iluminação sobre Painel na parede do Espaço Colaborar,Instalação de iluminação sobre Painel na parede do Espaço Colaborar,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.58,LSTM_BAIXA_CONF,Baixa
2025013209,Ponto de REDE,2025-08-08 14:50,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.

Solicito instalação de um ponto de rede na sala de apoio adm. e reparo no ponto já instalado pois esta sem o acabamento e fixação na caixa.
Segue foto em anexo do que precisa de reparo.",,,Hidrossanitária > Hidráulica,,0.46,LSTM_BAIXA_CONF,Baixa
2025013212,Manutenção na instalação do bebedouro,2025-08-08 15:04,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, boa tarde.

Solicito manutenção/revisão na encanação do bebedouro instalado no pavilhão de aulas do CUNI Itabuna, pois a água esta saindo com gosto e odor ficando inviável o consumo.
Grata, Gabriela.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.24,LSTM_BAIXA_CONF,Baixa
2025013213,Revisão vazamento telhado sala de apoio administrativo,2025-08-08 15:15,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, bom dia.
Solicito revisão na calha/telhado da sala de apoio ADM, pois a agua esta escorrendo na parede e pingueiras no forro, Carlos veio e fez a limpeza da calha mas o vazamentos continuou quando choveu.
Grata,
Gabriela",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025013217,Solicitação de manutenção – Ar condicionado do Datacenter,2025-08-11 10:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,4375.61,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito, por gentileza, o apoio da equipe de manutenção para a verificação e reparo do ar-condicionado instalado na sala do Datacenter, localizada no térreo da Reitoria. O equipamento apresenta defeito e necessita de intervenção técnica para restabelecer seu pleno funcionamento.
Agradeço antecipadamente pela atenção e apoio.",Manutenção de ar condicionados no prédio da reitoria,"Manutenção dos ar condicionados da reitoria: 
* Proex - 18.000
* Vice-reitor - 22.000
* Datacenter - 30.000",Elétrica > Iluminação,,0.75,LSTM_BAIXA_CONF,Baixa
2025013223,Solicitação de verificação elétrica e troca de lâmpadas – Laboratórios,2025-08-11 12:34,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito os seguintes serviços:

Testar todas as tomadas dos seguintes locais:

Laboratório Morfofuncional

Laboratório Habilidades de Comunicação
Caso alguma tomada não esteja funcionando, realizar a ativação/correção.

Trocar as lâmpadas queimadas do Laboratório Morfofuncional.
desde já agradeço a atenção.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.26,LSTM_BAIXA_CONF,Baixa
2025013224,Solicitação de retirada de suportes – Laboratórios,2025-08-11 12:41,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a retirada dos seguintes itens:
Porta-papel, porta-sabão e suporte da caixa de Descarpack dos seguintes locais:
Laboratório de Habilidades 2
Laboratório de Habilidades 3
Laboratório de Base Morfofuncionais",,,Elétrica > Iluminação,,1,LSTM,Média
2025013234,Substituição de lâmpadas queimadas na sala de docentes das Artes,2025-08-11 17:15,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, informo que há duas lâmpadas queimadas na sala de docentes das artes no pavilhão administrativo. Solicito substituição no equipamento avariado.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.36,LSTM_BAIXA_CONF,Baixa
2025013235,"Analises Físico-químicas e Bacteriologicas para o Campus Sosígenes Costa, Município de Porto Seguro-BA",2025-08-11 23:22,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,3190.29,,,,"-16.423909554595376, -39.13629623502169",,"Solicito as seguintes análises, no Campus Sosígenes Costa – CSC, BR 367, Km 10, Nº S/N - Porto Seguro - Ba:
Tipo da Amostra: Análise Água Bruta
Quantidade: 2 análises;
Parâmetros: Coliformes Fecais (E.coli); Coliformes totais; Contagem bactérias heterotróficas; Cloro Residual; Cádmio; Chumbo; Cianeto; Cobre; Cromo Total; Cromo Hexavalente; Fluoreto; Nitrato; Nitrito; Alumínio; Cloreto; Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Sulfato; Sulfeto; Turbidez e Zinco;
Local de coleta da Amostra: Poço 01 e Poço 02 (Antes do DOSADOR de CLORO).
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise da água tratada pelo Dosador Automatico de Cloro
Quantidade: 2 análises;
Parâmetros: Temperatura,Turbidez, Cloro Residual, Cor Aparente, pH, Dureza Total, Escherichia Coli, Coliformes Totais, Cloretos, nitrito, nitrato, ferro, manganês, cianobactérias.
Local de coleta da Amostra: Reservatório suberrâneo mistura de água dos poços 1 e 2; Torneira do Banheiro ou Refeitorio.
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise da água tratada pelo Dosador Automatico de Cloro
Quantidade: 1 análises;
Parâmetros: Agrotóxicos e metabólitos, indicados na Portaria GM/MS Nº 888, de 4 de maio de 2021, ANEXO 9, Tabela de padrão de potabilidade para agrotóxicos e metabólitos que representam risco à saúde.
Local de coleta da Amostra: Reservatório suberrâneo mistura de água dos poços 1 e 2.
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas dos Bebedouros
Quantidade: 2 analises;
Parâmetros: E.coli; Coliformes totais; Cloreto; Dureza, Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Turbidez;
Local de coleta da Amostra: Bebedouros no Campus.
A demanda de contratação do serviços de coleta, transporte e análises físico-químicas e bacteriológicas, justifica-se pela necessidade de avaliar e monitorar a eficiência dos Sistemas de Tratamento de Água da Universidade Federal do Sul da Bahia - UFSB, fornecer laudos técnicos quanto a potabilidade das águas oferecidas a comunidade acadêmica e atender à legislação e normas atinentes ao tratamento de águas para consumo humano e dos efluentes líquidos gerados nos Campi da UFSB","Analises Físico-químicas e Bacteriologicas para o Campus Sosígenes Costa, Município de Porto Seguro-BA; Analises Físico-químicas e Bacteriologicas para o Campus Sosígenes Costa, Município de Porto Seguro-BA","Analises Físico-químicas e Bacteriologicas para o Campus Sosígenes Costa, Município de Porto Seguro-BA; Analises Físico-químicas e Bacteriologicas para o Campus Sosígenes Costa, Município de Porto Seguro-BA","Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.42,LSTM_BAIXA_CONF,Baixa
2025013242,Instalação de cabo de aço,2025-08-12 12:10,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,"Prezados, por gentileza, solicito apoio para reposicionamento de um cabo de aço da cabine de segurança biológica do Laboratório Central de Biodiversidade do CFCAf necessário para funcionamento da cabine. Será necessário a abertura da lateral do equipamento, que é fechada por parafusos e rebites e reposicionamento do cabo de aço. A empresa fabricante do equipamento fará videochamada na hora do serviço para orientar todos os passos. Por esse motivo, peço, por gentileza, que o atendimento à demanda seja feito na terça pela manhã ou na quinta pela tarde.
73999830631",,,Elétrica > Instalações elétricas,,0.82,LSTM_BAIXA_CONF,Baixa
2025013247,lampadas e tomadas para o deposito novo,2025-08-12 15:29,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,4991.3099999999995,,,,"-16.423058409985778, -39.136850127779546",,"Boa tarde!

Precisando de lampadas e tomadas nos novos depositos que foram construindo para jardim e limpeza.",Instalação elétrica no novo depósito,Instalação elétrica no novo depósito,Outros > Erro de chamado,,0.27,LSTM_BAIXA_CONF,Baixa
2025013248,Pia para deposito novo de limpeza,2025-08-12 15:32,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Precisa de colocar uma pia no novo deposito que guarda o material de limpeza, pois as vezes precisa diluir produtos",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025013249,Reparo em vasos sanitarios,2025-08-12 15:37,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,279.79,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!

Banheiro do portico precisando assento e manutenção na descarga do vaso",Reparo em vasos sanitarios,Reparo em vasos sanitarios,Outros > Erro de chamado,,0.29,LSTM_BAIXA_CONF,Baixa
