ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025013250,Manutenção em carros plataforma,2025-08-12 15:41,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Precisa de manutenção geral em carro plataformas, pois é neccesario pra as atividades de manutenção e carga e descarga do campus com uma certa urgencia",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.28,LSTM_BAIXA_CONF,Baixa
2025013251,Porta de Correr,2025-08-12 15:45,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,Precisando de porta de correr na entrada das novas salas que foram contruidas pra jardinagem e limpeza,,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Média
2025013252,Vazamento em vaso sanitario,2025-08-12 15:48,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,242.8,,,,"-16.425315471783644, -39.1356215455011",,"Boa tarde

Em banheiro feminino, vaso sanitario com muito vazamento ao redor, por gentileza verificar.",Reparo em vasos sanitários; Reparo de vazamento em vasos sanitários,Reparo em vasos sanitários; Reparo de vazamento em vasos sanitários,Elétrica > Iluminação,,0.58,LSTM_BAIXA_CONF,Média
2025013253,"Sala corumbau 1,2",2025-08-12 15:50,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,13378.050000000001,,,,"-16.425315471783644, -39.1356215455011",,"Precisando colocar lampadas nas salas corumbau 1 e 2, por favor verificar",Compra de lâmpadas para Salas Corumbau 1 e 2,Compra de lâmpadas para substituição nas Salas Corumbau 1 e 2,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025013254,sifão pia,2025-08-12 15:54,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,9.22,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde

No banheiro feminino onde os funcionarios usam proximo ao laboratorio de zoologia, precisa trocar o sifão da pia com uma certa urgencia. por gentileza verificar.",Substituição de sifão no banheiro feminino,Substituição de sifão no banheiro feminino,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2025013257,Ar-condicionado não funciona,2025-08-13 08:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

O ar condicionado do lounge do Gabinete da Reitoria, na está funcionando.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2025013259,Acabamentos de tomadas,2025-08-13 11:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,587.3199999999999,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
Apos a reuperação de pintura no apoio administrativo tem alguns pontos de acabemetno tanto de tomada, ponto de internet e tampa cega.
necessito da liberação de OSM do seguinte mateial

2 interruptores simples completo
3 tampas de tomada de embutir simples
3tampas para rj45 dupla
2 tampas cegas 4x4",Acabamento de tomadas no Apoio Administrativo; Acabamento de tomadas e interruptores no Apoio Administrativo - complemento; Acabamento de tomadas e interruptores no Apoio Administrativo - complemento,Acabamento de tomadas no Apoio Administrativo; Acabamento de tomadas e interruptores no Apoio Administrativo - complemento; Acabamento de tomadas e interruptores no Apoio Administrativo - complemento,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2025013260,Revestimento de Parede na Cantina do Campus,2025-08-13 11:27,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito revestimento ceramico nas paredes internas da Cantina CSC.
Justifico a demanda a partir de relatório técnico da Nutricionista CSC, advindo de ouvidoria demandada junto ao portal FalaBR. Em Anexo relatório que justifica a demanda.",,,Outros > Erro de chamado,,0.68,LSTM_BAIXA_CONF,Baixa
2025013262,"Solicito acesso a bliblioteca virtual, não estou conseguindo acessar c",2025-08-13 14:08,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acesso a bliblioteca virtual, não estou conseguindo acessar com o usuário SIPAC e a senha padrão.
Incluir meu email institucional para comunicação na lista ""todos"" da universidade e da lista da Reitoria.",,,Estrutura Predial > Infiltração,,0.16,LSTM_BAIXA_CONF,Média
2025013264,Solicito a substituição completa do revestimento externo em compensado,2025-08-13 15:16,Solucionado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,10528.380000000001,,,,"-17.535270301457683, -39.724452176761616",,"Solicito a substituição completa do revestimento externo em compensado comum resinado do Laboratório de Práticas Psicossociais – LAPPS, no prédio de Psicologia, por compensado naval. O material atual está bastante desgastado, com partes soltas e danificadas, principalmente por causa das chuvas. Essa deterioração já provocou infiltrações internas na sala, além de afetar a aparência do espaço.
Após a instalação, solicito que seja realizada a pintura com acabamento resistente à umidade, a fim de garantir maior durabilidade e proteção ao revestimento.
Materiais necessários:
30 placas de compensado naval 1,10 x 2,20 10mm
2kg de pregos 18x27
2kg de pregos 15x15
5 pacotes de de massa acrílica de 20kg
2 Latas 18l de fundo preparador para madeira ou seladora acrílica
1 lata 18l de impermeabilizaste acrílico tipo Vedapren
2 latas de 18l de tinta específica para áreas externas, fosca, cor palha.
01 rolo de lã tipo cabelo de anjo.",Substituição completa do revestimento externo em compensado; Complementar de Substituição completa do revestimento externo em compensado; Fornecimento de sarrafos de madeira; Fornecimento de disco de corte; Materiais para serviço de substituição de revestimento externo em compensado,OBS: Tinta na cor palha; Complementar de Substituição completa do revestimento externo em compensado; Fornecimento de sarrafos de madeira; Fornecimento de disco de corte; Materiais para serviço de substituição de revestimento externo em compensado,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025013270,Lâmpadas queimadas,2025-08-14 09:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Foi identificado algumas lâmpadas queimadas no núcleo pedagógico.
Locais :
Banheiro Feminino Térreo: 10 Lâmpadas
Banheiro Feminino 1° Andar: 1 Lâmpada
Banheiro Feminino 2° Andar: 1 Lâmpada",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Média
2025013274,Fontes das câmeras,2025-08-14 10:37,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,619.8,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar a possibilidade de substituição das fontes de energia de 20 câmeras da reitoria que estão sem funcionar.,Substituição de fontes de energia,Substituição de fontes de energia,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2025013275,Bebedouro vazando,2025-08-14 10:40,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Na copa dos alunos o bebedouro está vazando água pela bancada e com alto risco de choque elétrico, favor verificar!",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.17,LSTM_BAIXA_CONF,Baixa
2025013277,Mudança de quadro,2025-08-14 11:16,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

Solicito remoção do quadro da sala Cormbau 02 para ser isntalado na sala Mogiquiçaba.

AT.te,",,,Manutenção Preventiva > Vistoria em Instalações,,0.16,LSTM_BAIXA_CONF,Baixa
2025013279,Manutenção Sala Corumbau 02,2025-08-14 14:39,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

em razão da obra do R.U - que tem gerado muito barulho -, estaremos movendo a sala de Recursos Multifuncionais (sala de apoio a Pessoa com Deficiência - cegos, baixa visão, baixa locomoção, outros) para a sala Corumbau 02. Solicitamos reparos considerando relato da Chefia da Seção de Acessibilidade do Campus:

Verificar se a energia da sala está funcionando - examinar todas as lâmpadas, tomadas, etc (não consegui identificar se tem energia, porque na sala não tem nenhuma lâmpada);
Verificar a causa dos mofos nas paredes da sala - aqui vale um alerta e um pedido de atenção com as condições ambientais da sala, considerando que vai receber equipamentos e materiais que são sensíveis ao calor, à umidade, e ao mofo (máquina Braille, papel Braille, impressora térmica, entre outros);
Verificar a goteira na entrada da sala para evitar acidentes - chão molhado é perigoso para qualquer pessoa, principalmente para Lusinete que tem deficiência visual e usa a sala frequentemente;
Verificar o funcionamento do ar condicionado;
Fazer pintura da sala após corrigir a causa dos mofos;
Repor todas as lâmpadas (sala não tem nenhuma lâmpada).

Considerando o inicio das aulas, solicitamos prioridade nessa ação.

At.te,",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2025013280,Pia entupida,2025-08-14 15:06,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia Entupida
Local: Laboratório de Práticas Pedagógicas",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2025013288,Adequação de tomadas no novo laboratório,2025-08-15 14:14,Pendente,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Conforme pactuação entre o CFCS, a vice reitoria e a coordenação ADM do CPF, foi realizado a mudança do antigo laboratório morfofuncional para o laboratório Morfofuncional definitivo no NP.
Dentro os itens da mudança, estão as bancadas de granito que abrigavam microscópio e lupas eletrônicas.
Como visto rapidamente no novo laboratório, as tomadas que lá estão não possuem altura suficiente para ligar os aparelhos que ficarão sobre a bancada.
Portanto, solicito a adequação das tomadas elétricas.
OBS: Como as bancadas foram colocadas como ilhas no meio das salas, o decano sugeriu que, se possível, as tomadas viessem do alto e ficassem penduradas sobre as bancadas (como no laboratório interdisciplinar 1)

At.te",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025013293,"Troca de lâmpada queimada na sala dos docentes do CFCAm, ao lado da SECAD.",2025-08-18 07:38,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Preazados.

Solicito a troca de lâmpadas queimadas na sala dos docentes do CFCAm, ao lado da SECAD.

Desde já agradeço.

Andresa Oliva",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Média
2025013294,Retirada de Quadros Colegio Municipal,2025-08-18 09:00,Solucionado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,3101.2,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito a retirada dos quadros que estão instalados no colégio municipal onde o campus utilizava as salas. Como houve impacto nos antigos quadros, solicito a instalação de formica para reposição dos locais impactados. Peço ao Encarregado Rodrigo para avaliar a solução.

At.te,",Retirada de Quadros Colegio Municipal; Retirada de Quadros Colegio Municipal; Pintura no Colegio Municipal; Pintura no Colegio Municipal,"Retirada de Quadros Colegio Municipal; Retirada de Quadros Colegio Municipal; OBS: Tinta na cor azul, conforme padrões do Colégio; OBS: OSM para substituição de tinta acrílica por tinta esmalte, mantendo a cor azul do padrão do Colégio","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.37,LSTM_BAIXA_CONF,Baixa
2025013295,Colocação de papel nas janelas,2025-08-18 09:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Solicito a colocação de papel madeira nas janelas do laboratório para diminuir a insolação no período da tarde.

Laboratório Morfofuncional
Laboratório de Habilidades

At.te",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.14,LSTM_BAIXA_CONF,Baixa
2025013296,Instalação de quadros,2025-08-18 09:45,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados

Solicito a instalação de quadros brancos nas salas temáticas 01 e 02 do Lab. Morfo

At.te",,,Outros > Erro de chamado,,0.18,LSTM_BAIXA_CONF,Baixa
2025013305,solicitação: Web Can,2025-08-18 13:40,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia,
Gostaria de solicitar um WEB-CAN para um computador do gabinete 23 (deixei marcado com um papel).
Tenho aula hoje às 19h.
Obrigado.
Cordialmente,
Prof. José Willian M. Antunes de Sousa",,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2025013322,"Prezados, bom dia.  Gostaria de solicitar a troca de uma tomada na sec",2025-08-19 11:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia.
Gostaria de solicitar a troca de uma tomada na secretaria academia, na sala de Danilo Peixoto.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.49,LSTM_BAIXA_CONF,Baixa
2025013345,Instalação de quadros e suportes de álcool 70%,2025-08-19 17:58,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito o apoio da equipe de manutenção para:
° Instalação dos quadros no laboratório de morfofuncionais (já temos 2 quadros disponíveis no local);
° Retirada de um quadro do laboratório de simulador avançado 1 (onde não está sendo utilizado) para instalação no laboratório de morfofuncionais;
° Instalação dos suportes de álcool 70% nos pontos definidos do laboratório de morfofuncionais.
Estou a disposição para eventuais dúvidas.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025013346,Lâmpada queimada,2025-08-19 18:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a troca das lâmpadas queimadas do laboratório Interdisciplinar 1,,,Estrutura Predial > Forro,,0.77,LSTM_BAIXA_CONF,Média
2025013347,Reparo do forro do acervo professor Albergaria,2025-08-19 19:59,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito o reparo do forro da sala que guarda o acervo do professor Albergaria que foi danificado por um gato,,,Estrutura Predial > Forro,,0.24,LSTM_BAIXA_CONF,Baixa
2025013348,Instalação de tela contra a entrada de animais,2025-08-19 20:09,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,408.14,,,,"-16.424657613462742, -39.135949237122865",,"Diante dos repetidos casos de entradas de animais, principalmente gatos, nos espaços da biblioteca e como consequência os vários danos que esses animais tem causado a estrutura do prédio ao acervo, solicito a instalação de telas que impeça o acesso desses animais ao forro da biblioteca.
No último epísodio, um gato ficou preso na sala por 4 dias sem que a equipe conseguisse retirá-lo. Nesse tempo o animal espalhou fezes e urina por todo o espaço e sobre o acervo, além de derrubar vários livros e documentos das estantes danificando várias obras, inclusive algumas consideradas raras por seu valor comercial e histórico. Uma das obras que foi danificada, por exemplo, possui quase 120 anos de publicação, um prejuízo inestimável para a nossa instituição.",Instalação de tela contra a entrada de animais; Instalação de tela contra a entrada de animais,Instalação de tela contra a entrada de animais; Instalação de tela contra a entrada de animais,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025013352,Botão que aciona o fechamento da água da Torneira falhando,2025-08-20 11:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,99.54,,,,"-14.770309469288907, -39.23560995592077",,"A torneira é acionada pressionando e a água sai e a pressão do botão diminui e fecha a saída de água sozinha, nesse caso o botão da torneira não está soltando a pressão para fechar e acontece da água ficar derramando por um longo período.
Favor verificar
Local: Banheiro Feminino 1° andar, na primeira torneira assim que entra no banheiro",Substituição de torneira de bebedouro,Substituição de torneira de bebedouro,Elétrica > Iluminação,,0.95,LSTM,Baixa
2025013356,Lâmpadas para o Cuni de Ibicaraí,2025-08-20 12:45,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Boa tarde!
As lâmpadas da sala estão queimadas. Segue modelo das lâmpadas nas imagens em anexo.
Também solicito 2 lâmpadas do modelo bulbo para a área externa e um novo interruptor para a sala.

Atenciosamente,
Karla de Souza,
Assistente Operacional.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2025013367,"TROCA DE LÂMPADAS INTERNA NO SETOR DE HABILIDADES, NA SECRETARIA DO CFCS (PRÓXIMO AO AUDITÓRIO ANTIGO)",2025-08-21 07:51,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"TROCA DE LÂMPADAS INTERNA NO SETOR DE HABILIDADES, NA SECRETARIA DO CFCS (PRÓXIMO AO AUDITÓRIO ANTIGO)",,,Outros > Erro de chamado,,0.14,LSTM_BAIXA_CONF,Baixa
2025013368,Remover extintores,2025-08-21 09:19,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,
Prof. Dr. Jomar Jardim solicita a remoção de 2 extintores localizado no Herbário para relocar uns armários.

Cordialmente,

Débora Oliveira
73 2103-8490",,,Estrutura Predial > Pintura,,0.69,LSTM_BAIXA_CONF,Baixa
2025013370,Bom dia! Venho por meio deste solicitar a pintura de uma parede locali,2025-08-21 10:21,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,148.9,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia! Venho por meio deste solicitar a pintura de uma parede localizada próximo a sala da Assistente Social. E a troca de umas lâmpadas que estão queimadas, na sala da Recepção, Acessibilidade.",Pintura parede sala assistente social,Pintura parede sala assistente social,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2025013711,INSTALAÇÃO DE MULTIMÍDIA- Núcleo pedagógico (Semana CFDT),2025-09-11 09:49,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a instalação de Kit Multimídia no espaço do Laboratório de Simulação Avançada, pétala B, 1 andar no Núcleo pedagógico. Este espaço será usado durante a 1 semana Acadêmica do CFDT para exposição de material audiovisual do curso Bach. Interdisciplinar em Ciências na quinta-feira (18/09) das 08 as 21:00;
Além disso, aproveito para solicitar a instalação de kit Multimídia na sala de estudos B202 NP das 18 as 22 do dia 16/09.

Desde já, agradeço.",,,Elétrica > Instalações elétricas,,0.52,LSTM_BAIXA_CONF,Baixa
2025013385,Instalação de ponto de lógica e elétrica.,2025-08-21 16:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Solicito a instalação de lógica e elétrica na sala 109A.
Serão para 10 computadores.",,,Hidrossanitária > Hidráulica,,0.23,LSTM_BAIXA_CONF,Baixa
2025013386,Material para clorador do poço Artesiano,2025-08-21 16:41,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,391.94,,,,"-16.423909554595376, -39.13629623502169",,"Necessito da liberação do seguinte material par finalizar o clorador que será instalado no poço e recuperação de de 50mm :

Itens:

1 und de Tê 85 mm
1 und Redução de 85/60
1 und redução de 60/50
1 registro de 50mm
1 luva de correr de 50mm
2 sacos de cimento para caixa de concreto",Material para clorador do poço Artesiano,Material para clorador do poço Artesiano,Outros > Erro de chamado,,0.58,LSTM_BAIXA_CONF,Baixa
2025013387,Sinalização de Piso Tátil Pavilhão de Feiras,2025-08-21 17:03,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados colegas,
As salas de aulas recém construídas do Pavilhão de Feiras estão sem a devida sinalização do piso tátil. Considerando que temos uma aluna com deficiência visual, e o piso tátil é um recurso fundamental para garantir sua segurança, confiança e autonomia, pois serve como um guia, alertando e auxiliando-a na sua locomoção e orientação, proporcionando independência, bem como ajudando na prevenção de acidentes, solicito, por gentileza, que a colocação do piso tátil no entorno das novas salas do Pavilhão de Feiras.

Atenciosamente,

Rosângela Rocha
Chefia Substituta do Setor de Saúde, Assistência Estudantil, Acessibilidade e Sustentabilidade (SAAS)

Universidade Federal do Sul da Bahia - Campus Sosígenes Costa.",,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Média
2025013389,Caixa de distribuição de energia com fios expostos,2025-08-22 08:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,316.41,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicito a correção ou a substituição da tampa da caixa de distribuição de energia que está localizada na guarita do Complexo 2.
Os fios expostos estão acarretando risco de choque elétrico.
Segue foto da caixa

At.te",Substituição de Caixa de distribuição de energia,Substituição de Caixa de distribuição de energia,Elétrica > Iluminação,,0.89,LSTM_BAIXA_CONF,Baixa
2025013390,Troca de lâmpada,2025-08-22 09:02,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Troca de Lâmpada da sala apoio ADM , 1ª lâmpada led na entrada da sala",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Média
2025013391,Vidro da janela,2025-08-22 09:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Trocar vidro quebrado, da janela da sala do apoio ADM.",Substituição de vidro de janela,Substituição de vidro de janela,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.26,LSTM_BAIXA_CONF,Baixa
2025013392,Instalação de quadro,2025-08-22 09:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Precisa de parafusos e buchas para instalar o quadro de avisos, na sala de apoio ADM",,,Outros > Erro de chamado,,0.18,LSTM_BAIXA_CONF,Baixa
2025013397,Conserto de pratileira em armário,2025-08-22 10:58,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicitamos o reparo da pratileira do armario sob o tombo em anexo.",,,Estrutura Predial > Infiltração,,0.58,LSTM_BAIXA_CONF,Baixa
2025013412,Infiltração na sala do DATACENTER.,2025-08-25 08:54,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Identificamos um ponto de infiltração na sala do Datacenter , ambiente crítico para o funcionamento da instituição. Considerando que se trata de um espaço que abriga equipamentos essenciais de rede e servidores, a situação representa risco de danos ao patrimônio e interrupção de serviços .
Diante disso, solicitamos a realização de manutenção emergencial para sanar o problema com a maior brevidade possível.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.5,LSTM_BAIXA_CONF,Baixa
2025013425,Solicitação de remoção e reinstalação de quadro de vidro,2025-08-25 11:56,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a retirada do quadro de vidro instalado no Laboratório de Simulador Avançado 2, visto que este laboratório não fará uso do mesmo, e sua reinstalação no Laboratório de Microbiologia, que atualmente está em uso para aulas e não dispõe de quadro.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.48,LSTM_BAIXA_CONF,Baixa
2025013426,Solicitação de instalação de suporte para caixa de perfurocortante,2025-08-25 12:01,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito a instalação do suporte da caixa de perfurocortante no laboratório de Bases Morfofuncionais. Essa adequação é necessária para garantir a correta dispensação dos materiais perfurocortantes.,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025013429,Ar condicionado,2025-08-25 12:35,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia,

Ou o ar condicionado ou o controle remoto está com defeito.
Por favor, verificar.
Obrigado.
José Morais",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2025013434,Instalação de porta cadeados,2025-08-25 16:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,209.56,,,,"-14.77147998352185, -39.23434744042999",,"Prezados
Solicito a instalação de porta cadeados nas portas de acesso às escadas no térreo do NP e do NVGA.",Instalação de porta cadeados,Instalação de porta cadeados,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025013435,Torneira da portaria,2025-08-25 16:09,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,158.65,,,,"-16.420061877245463, -39.136391365397536",,"Solicito a troca da torneira da portaria do campus, a mesma está vazando.",Substituição de torneira com fechamento automático,Substituição de torneira com fechamento automático,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025013443,Ar condicionado,2025-08-26 09:56,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de Física da Madeira não está funcionando corretamente. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.73,LSTM_BAIXA_CONF,Média
2025013457,Solicitação de troca de fechaduras dos armários dos laboratórios,2025-08-26 15:11,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,258.4,,,,"-17.534235850278133, -39.724091821208056",,"Solicito ao setor de manutenção a substituição das fechaduras dos armários dos laboratórios. Atualmente, alguns armários estão sem fechadura, outros apresentam problemas de funcionamento e há também aqueles que tiveram as chaves perdidas.
Essa demanda foi encaminhada pela coordenação, uma vez que os armários estão sendo utilizados para armazenar simuladores, e por não estarem trancando adequadamente, qualquer pessoa pode ter acesso ao material, comprometendo a segurança dos equipamentos.
Ao todo, são 12 armários que precisam de intervenção.",Substituição de fechadura para armários; Complementar de Substituição de fechadura para armários,Substituição de fechadura para armários; Complementar de Substituição de fechadura para armários,Elétrica > Instalações elétricas,,0.61,LSTM_BAIXA_CONF,Baixa
2025013458,Solicitação de verificação das tomadas,2025-08-26 15:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito ao setor de manutenção que realize a verificação de todas as tomadas do Laboratório de Microbiologia do Núcleo Pedagógico, uma vez que foi identificado que algumas delas não estão funcionando.
É importante que todas as tomadas estejam ativas e em condições de uso, para garantir o adequado funcionamento dos equipamentos utilizados nas aulas práticas.",,,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Baixa
2025013460,realocação de condulete,2025-08-26 15:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Pessoal, após as retornas das salas Cabrálias verificamos que os conduletes da sala Cabrália 2 foram colocados de maneira que atrapalha o uso da parede para realizar projeção( como apresentado na foto em anexo).

Gostaria de solicitar a realocação dos mesmo de forma que não atrapalhe o uso da parede.",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2025013461,Manutenção em pontos de energia (tomadas) na Biblioteca,2025-08-26 16:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde! Peço a gentileza de verificar o funcionamento de duas tomadas localizadas na Sala de Estudos da Biblioteca, mais especificamente atrás das cabines de estudo individual à direita da porta de entrada. Os pontos exatos estão identificados com post it. Após manifestação dos estudantes, verificamos que as duas tomadas não estão funcionando.
Agradeço.",,,Elétrica > Instalações elétricas,,0.51,LSTM_BAIXA_CONF,Baixa
2025013470,Eletrica painel indigena,2025-08-26 21:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, os pontos elétricos e de rede do lado direito do painel indígena não estão funcionando.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.45,LSTM_BAIXA_CONF,Baixa
2025013473,Instalação de suporte para caixa de perfurocortante,2025-08-27 07:29,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito a instalação do suporte da caixa de perfurocortante no laboratório de Microbiologia. Essa adequação é necessária para garantir a correta dispensação dos materiais perfurocortantes.,,,Elétrica > Instalações elétricas,,0.31,LSTM_BAIXA_CONF,Baixa
2025013482,Oca antiga LEMMAC,2025-08-27 14:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Verificar tudo de elétrica, tomadas, lâmpadas...
Necessário para reativar a mesma.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.38,LSTM_BAIXA_CONF,Baixa
2025013486,Mudança de TV,2025-08-27 15:11,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados, considerando a solicitação abaixo:

Boa tarde prezados.
Estou ministrando o CCLaboratorio de Semiologia do Adulto e Idoso. É um CC eminentemente prático com simulações de atendimentos e práticas de exame físico. Assim é ministrado no antigo Laboratório de Habilidades pois precisamos dos consultórios e de uma sala vizinha pois as práticas são finalizadas com discussões para toda a turma.
Este semestre tenho 27 estudantes e 04monitores. Somos 32 pessoas e não há espaço na Salinha de discussão. Assim, em cará ter de urgência peço a mudança para a a sala de procedimentos 2. Essa sala esta vazia, precisa apenas levar as carteiras e a TV.
Terei aula na sexta , 29/08. Seria possível essa adequação?
Aguardo retorno, muito obrigada, Erika

SOLICITO A INSTALAÇÃO DA TV NA SALA PROCEDIMENTOS 2 E A MUDANÇA DA PLACA (A sala de monitorias ficará onde hoje é a sala Procedimentos 2)",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.2,LSTM_BAIXA_CONF,Baixa
2025013487,Confecção de placas de identificação de Laboratórios,2025-08-27 15:18,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Os três laboratórios de Ciências Ambientais ficaram prontos. Os espaços físicos dos mesmos estão no Primeiro Pavimento do Núcleo Pedagógico, onde antes seriam salas de aulas. Contanto, precisamos de novas placas de identificação.

Portanto, solicito a confecção das placas de identificação, no mesmo padrão das que existem no NP, com as seguintes escritas:

Laboratório de Ciências Ambientais 1 - TRIAGEM E ARMAZENAMENTO DE AMOSTRAS

Laboratório de Ciências Ambientais 2 - PROCESSAMENTO DE AMOSTRAS

Laboratório de Ciências Ambientais 3 - BIOGEOQUÍMICA

At.te",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025013490,controle do ar dafinificado ou sem bateria,2025-08-27 18:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia,

Controle do ar dafinificado ou sem bateria.

Obrigado,

José Willian M. Antunes de Sousa",,,Elétrica > Instalações elétricas,,0.69,LSTM_BAIXA_CONF,Baixa
2025013496,Instalação de fios e tomada caida,2025-08-28 10:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalação de fios e tomada caída no chão
Favor verificar
Local: Sala 204 - 2° andar",,,Elétrica > Instalações elétricas,,0.53,LSTM_BAIXA_CONF,Baixa
2025013506,Prezado(a)  Solicito a verificação do funcionamento do destilador de á,2025-08-28 16:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado(a)
Solicito a verificação do funcionamento do destilador de água do Laboratório de Ciências I, que não está ligando, o que pode ser decorrente de algum problema elétrico.

Grata

Fernanda Santos",,,Elétrica > Instalações elétricas,,0.24,LSTM_BAIXA_CONF,Baixa
2025013507,Manutenção de instalações elétricas OCA IHAC,2025-08-28 16:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Informo aos colegas da seção DINFRA que a Oca do IHAC foi cedida para ser o Meliponário Floras, dessa forma solicito a verificação das instalações elétricas do espaço para que possamos acender as luzes e fazer uso de pelo menos uma tomada. A solicitação está sendo feita por mim porque sou a gestora do espaço. me coloco à disposição para conversar sobre eventuais dúvidas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,LSTM_BAIXA_CONF,Baixa
2025013508,Manutenção fechadura Oca IHAC,2025-08-28 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Informo aos colegas da seção DINFRA que a Oca do IHAC foi cedida para ser o Meliponário Floras, dessa forma solicito a verificação da fechadura de entrada do espaço que está apresentando dificuldade para abrir. A solicitação está sendo feita por mim porque sou a gestora do espaço, me coloco à disposição para conversar sobre eventuais dúvidas.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.51,LSTM_BAIXA_CONF,Baixa
2025013509,Retirar as TVs das salas 04 e 05,2025-08-28 16:21,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá. Gostaria que as TVs das salas de aulas 04 e 05 fossem retiradas e armazenadas no depósito do almoxarifado. Elas apresentam os seguintes erros, dead pixel no centro da tela e não funciona/liga. Obrigado.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.41,LSTM_BAIXA_CONF,Baixa
2025013510,Placas de identificação sobre a presença das abelhas sem ferrão,2025-08-28 16:26,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Informo aos colegas da seção DINFRA que a Oca do IHAC foi cedida para ser o Meliponário Floras, dessa forma solicito a produção de 5 placas em material acrílico de acordo com o layout anexo, bem como, das estacas e todos os demais itens, por exemplo pregos, que se fizerem necessários para a instalação, inclusive a mão de obra necessária. A solicitação está sendo feita por mim porque sou a gestora do espaço. Desejo ser informada sobre a disponibilidade ou não, orçamentária para o atendimento da demanda. Me coloco à disposição para conversar sobre eventuais dúvidas e para a indicar os locais onde as placas deverão ser instaladas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.3,LSTM_BAIXA_CONF,Baixa
2025013511,Aquisição e instalação de tela de proteção na OCA IHAC,2025-08-28 16:32,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,490,,,,"-16.42654858445351, -39.135574841004974",,"Informo aos colegas da seção DINFRA que a Oca do IHAC foi cedida para ser o Meliponário Floras, dessa forma solicito a aquisição e instalação de tela em arame galvanizado plastificada, soldada para proteção do espaço onde ficarão as caixas com as colônias de abelhas sem ferrão. Sugestão de especificações: 5x10cm fio 1,60mm, 25x1,5m cor cinza. Cada um dos espaços que deverão receber a tela possui dimensões de 2m largura x 2,30m altura, precisaremos realizar o serviço em dois desses espaços. Estende-se a solicitação a todos os demais itens, por exemplo pregos, que se fizerem necessários para a instalação, inclusive a mão de obra necessária. A solicitação está sendo feita por mim porque sou a gestora do espaço. Desejo ser informada sobre a disponibilidade ou não, orçamentária para o atendimento da demanda. Me coloco à disposição para conversar sobre eventuais dúvidas e para a indicar com precisão os locais onde a tela deverá ser instalada.",Aquisição e instalação de tela de proteção na OCA IHAC,Aquisição e instalação de tela de proteção na OCA IHAC,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2025013517,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2025-08-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.7,LSTM_BAIXA_CONF,Baixa
2025013519,Ar condicionado,2025-08-29 09:51,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia,
O controle do Ar-condicionado deve estar com problema.
Obrigado,

Prof José",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Média
2025013525,Fechadura quebrada,2025-08-29 14:26,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A porta do DML do 1° andar não está trancando, acredito que o problema seja na fechadura",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.39,LSTM_BAIXA_CONF,Baixa
2025013528,Recomposição da estrada de acesso ao campus,2025-08-29 15:18,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,27812.260000000002,,,,"-14.77147998352185, -39.23434744042999",,"Prezados

Solicito que seja realizada intervenção com máquinas para regularizar a estrada de acesso ao CJA. As manutenções realizadas com a equipe local não está mais dando conta dos buracos que tem atualmente.",Recomposição da estrada de acesso ao campus,Recomposição da estrada de acesso ao campus,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2025013529,Ar-condicionado não liga,2025-08-29 15:22,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Olá pessoal, boa tarde.
O ar-condicionado da sala da Seção de Apoio ao Ensino da Secad no campus Jorge Amado não está ligando. Solicito auxílio, por gentileza.
Att.,
Danilo Ornelas",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.74,LSTM_BAIXA_CONF,Baixa
2025013530,Corrigir conectores do ponto de rede,2025-08-29 15:36,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Olá. Gostaria que fosse verificado os 2 pontos, localizados na caixa de rede do gabinete 23, pétala E do núcleo pedagógico. Obrigado.",,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
2025013533,Aumentar espaço e-mail institucional,2025-08-29 18:49,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá boa noite,
Me relataram que os e-mails para o endereço dodi@ufsb.edu.br estão voltando, poderiam por gentileza aumentar a capacidade de armazenamento?
obrigada!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,LSTM_BAIXA_CONF,Baixa
2025013537,Complemento de bancada,2025-09-01 10:50,Solucionado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,692.4100000000001,,,,"-17.53141331853135, -39.755891048013446",,"Prezados

Precisaremos mudar o bebedouro que está afixado na parede do Conforto do Estudantes do HMTF por conta de defeito.
O substituto é um bebedouro de bancada. Contudo, não temos espaço na bancada existente.

Portanto, solicito o complemento de bancada. (Mais ou menos 0,60m x 0,4m)

At.te",Complemento de bancada no conforto dos estudantes no HMTF,Complemento de bancada no conforto dos estudantes no HMTF,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025013542,Solicitação de troca de fechadura,2025-09-01 14:26,Solucionado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,181.47,,,,"-17.534582646209113, -39.72461446135704",,"Solicito que a equipe de manutenção realize a troca da fechadura da porta de vidro do Laboratório de Microbiologia, pois a mesma está com defeito e só destranca de um lado, não funcionando do outro. Dificultando o uso adequado do espaço.",Troca de fechadura porta de vidro,Troca de fechadura porta de vidro,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2025013546,Solicitação de manutenção troca de sifão da pia,2025-09-01 16:13,Solucionado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,111.96,,,,"-17.53488871263804, -39.72388509091665",,"Solicito a substituição do sifão da pia do Laboratório de Microscopia, pois o mesmo apresenta problemas e necessita de troca para garantir o uso adequado do laboratório.",Manutenção troca de sifão da pia,Manutenção troca de sifão da pia,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2025013551,Avaliação e manutenção de ar condicionado,2025-09-02 08:36,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.539663660504907, -39.71269189518677",,"Prezados,
Fui informado pelo preceptor do curso de medicina da UFSB, que o ar condicionado da UFSB (nº 0040), localizado na UBS Residencial Castelinho está apresentando problemas (Refere não estar gelando)

Solicito avaliação, e se necessário, correção do problema.

At.te",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2025013554,Descarga não está funcionando,2025-09-02 09:37,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,70.41999999999999,,,,"-14.770883343840165, -39.23605772449692",,"Há 2 descargas sem funcionar
Local: Banheiro Feminino próximo a Biblioteca",Reparo em descarga sem funcionar,Reparo em descarga sem funcionar,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2025013555,Bebedouro vazando,2025-09-02 09:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bebedouro vazando
Local: Copa dos Alunos",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025013721,REFLETORES QUEIMADOS NO COMPLEXO  II (ATRÁS DA CLÍNICA DE PSICOLOGIA),2025-09-12 09:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,REFLETORES QUEIMADOS NO COMPLEXO II (ATRÁS DA CLÍNICA DE PSICOLOGIA),,,Outros > Erro de chamado,,0.64,LSTM_BAIXA_CONF,Baixa
2025013560,Resolução de licença expirada do software autocad  ,2025-09-02 13:48,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O AutoCAD, ao ser iniciado, não está permanecendo ativo, pois consta como sem licença",,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2025013561,Tomadas sem funcionar,2025-09-02 14:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Os alunos relataram que as tomadas das salas estudantis ( DCE, Empresa Jr, e Representações) não estão funcionando.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025013565,Ar condicionado,2025-09-02 15:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

foi feita a substituição do aparelho na minha sala; no entanto, permanece sem climatizar a sala e aparecendo o erro P3;",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2025013566,"Prezados,  estou precisando pegar um ""totem ou painel"" para uma exposi",2025-09-02 15:19,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
estou precisando pegar um ""totem ou painel"" para uma exposição amanhã na UESC. Eu posso pegar no CJA e levar no meu carro. Pedir apenas agora porque não sabia que existia essa possibilidade. Se não for possível atender por conta do pedido em cima da hora, irei entender. Mas, peço gentilmente que me informem. Obrigado!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Média
2025013567,Porta Precisando de Reparo,2025-09-02 16:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Boa tarde!

No pavilhão de convençoes, em um dos banheiros da ala oeste banheiro feminino com porta com problema pra fechar, por gentileza verificar e resolver o problema.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2025013568,Instalação de Equipamento Destilador de Água na sala de limpeza - Laboratórios do Núcleo Pedagógico.,2025-09-02 16:49,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,261.91,,,,"-17.534582646209113, -39.72461446135704",,"Prezad@s,

Espero que estejam bem.

