ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Venho por meio deste solicitar a instalação do equipamento ""Destilador de Água"", na sala de limpeza que fica entre os laboratórios de histologia, microscopia e microbiologia, no núcleo pedagógico.

Com a instalação do ar condicionado no laboratório de microbiologia, atividades de ensino já estão acontecendo nesses ambientes, de modo que precisamos do equipamento instalado para viabilizar tais atividades. Uma vez que o equipamento demanda ligação à energia e um ponto de acesso de água, solicito apoio dos colegas para a instalação do equipamento.

Já temos uma unidade desse equipamento instalado no laboratório interdisciplinar 2, caso precisem relembrar como é feita a instalação.

Desde já, agradeço.

Cordialmente.",Instalação de Equipamento Destilador de Água na sala de limpeza - Laboratórios do Núcleo Pedagógico; Complementar de Instalação de Equipamento Destilador de Água na sala de limpeza,Instalação de Equipamento Destilador de Água na sala de limpeza - Laboratórios do Núcleo Pedagógico; Complementar de Instalação de Equipamento Destilador de Água na sala de limpeza,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2025013569,Privadas e pias com problema,2025-09-02 17:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"No banheiro PCD masculina do 2° andar, a privada se encontra entupida.
No banheiro feminino também do 2° andar, as pias estão entupidas.",,,Manutenção Preventiva > Ar condicionado central,,0.4,LSTM_BAIXA_CONF,Baixa
2025013570,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2025013571,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2025013572,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-09-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Área Externa e Ambiental > Poda de Árvore / Roçagem,,0.13,LSTM_BAIXA_CONF,Baixa
2025013573,Poda de Arvores - Melhoria da Iluminação externa,2025-09-03 06:34,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,

foi realizada instalação de luminarias externas - 2025011078 -, porem, devido a copa das arvores (alguns locais mais alto que os postes) que faz sombra, gerando pontos inseguros, solicitamos poda de arvores.
Considerar interação com Rodrigo Passos que já fez percursso com Prof. Jorge Costa e Fagner. Estaremos tambem enviado e-mail para Yuri para esse acompanhamento.
Considerando questões orçamentarias, deixo o registro para que seja pelo menos realizado o levantamento da demanda, para quando da possibilidade ser realizado.",,,Outros > Erro de chamado,,0.67,LSTM_BAIXA_CONF,Média
2025013575,Defeito ar-condicionado,2025-09-03 10:20,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado(a)
Solicito o conserto do ar-condicionado da sala de Apoio aos Laboratórios, tendo em vista que o equipamento não está refrigerando adequadamente.
Atenciosamente",,,Outros > Erro de chamado,,0.49,LSTM_BAIXA_CONF,Baixa
2025013578,Solicitação de apoio logístico – Assembleia das Artes (04/09/2025),2025-09-03 12:29,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezadas/os colegas da Coordenação do Campus Jorge Amado,

Vimos informar a realização da Assembleia das Artes – Licenciatura Interdisciplinar em Artes e Bacharelado Interdisciplinar em Artes, que acontecerá no dia 04 de setembro de 2025 (quinta-feira), das 19h às 21h , no Laboratório de Expressões Corporais . A expectativa de público é de aproximadamente 60 pessoas , entre estudantes e docentes. (Lembro que o Laboratório de Expressões Corporais já se encontra reservado para aula do Prof. Fernando Leão, que será dedicada à Assembleia das Artes).

Para a realização do evento, solicitamos o apoio da coordenação do campus quanto à limpeza, à organização do espaço e à instalação dos equipamentos necessários:

Limpeza do espaço e disponibilização de 60 cadeiras no local;

Instalação de projetor multimídia;

Disponibilização de caixa de som;

Disponibilização de microfone sem fio (com pedestal, se houver).

Ressaltamos que alguns/mas estudantes realizarão apresentações artísticas durante a Assembleia, sendo o pedestal para o microfone especialmente importante para a condução dessas atividades.

Agradecemos antecipadamente pela atenção e apoio à realização deste encontro, que busca fortalecer a participação estudantil e o diálogo no âmbito dos cursos de Artes do Campus Jorge Amado.

Atenciosamente,

Fernando Leão e Martin Domecq

Coordenação – LI Artes e BI Artes

IHAC / Campus Jorge Amado / UFSB",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.41,LSTM_BAIXA_CONF,Baixa
2025013582,Manutenção no telhado do Laboratório Interdisciplinar 01,2025-09-03 14:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,85,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção no telhado do Laboratório Interdisciplinar 01. Há goteiras em cima da bancada. Isso danifica a bancada de madeira e pode danificar equipamentos que estão sobre a bancada. Existem placas de gesso que precisam ser repostas.,Manutenção no telhado do Laboratório Interdisciplinar 01,Manutenção no telhado do Laboratório Interdisciplinar 01,Climatização > Ar condicionado,,0.98,LSTM,Média
2025013584,AR CONDICIONADO COM DEFEITO,2025-09-03 14:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"ar condicionado da sala das medicas cja parou de gelar, FAVOR CONSERTAR",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.51,LSTM_BAIXA_CONF,Baixa
2025013587,Instalação de ponto de lógica.,2025-09-03 15:48,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a instalação de um ponto de lógica, no terraço em cima da sala do servidor (NVGA).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.89,LSTM_BAIXA_CONF,Média
2025013590,Fechadura quebrada casa do lixo,2025-09-03 16:33,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Chave quebrada na porta da casa do lixo, possivelmente vai precisar tirar o miolo da porta",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.37,LSTM_BAIXA_CONF,Baixa
2025013591,Remanejamento de AP,2025-09-03 16:45,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito que seja remanejado o Access Point da Torre 2 (Licenciatura do Pav de Feiras) para a sala 2 das Cabrálias (Monte pascoal).
Obs.: Já existe na sala Cabrália2 o ponto de rede no teto.
Qualquer dúvida estamos a disposição.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2025013595,Porta fora do enquadro apresenta dificuldade para fechar,2025-09-04 09:20,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,793.92,,,,"-14.770309469288907, -39.23560995592077",,"Porta fora do enquadro apresenta dificuldade para fechar
Local: Laboratório de Práticas Pedagógicas - 1° andar",Substituição de fecho de porta,Substituição de fecho de porta,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,LSTM_BAIXA_CONF,Média
2025013596,Porta Lateral com pinos quebrados,2025-09-04 09:31,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia, ao supervisionar as travas das portas laterais que fazem conjunção com a porta principal em todo Núcleo Pedagógico identifiquei algumas travas quebradas.
Pino de Trava de Porta Lateral Quebrado nas salas: 1° Andar - 104, 107 e Práticas Pedagógicas. e 2° Andar - 215
Solicito o conserto ou substituição desses pinos para que as portas laterais possam travar corretamente.
Em anexo uma foto demonstrativa.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.52,LSTM_BAIXA_CONF,Baixa
2025013597,Remover TV da sala de aula 17,2025-09-04 09:39,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53318988361887, -39.72242666524693",,Olá! Gostaria que a TV da sala de aula 17 fosse removida e colocada no depósito do almoxarifado. Ela não funciona. Obrigado.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.58,LSTM_BAIXA_CONF,Baixa
2025013600,Remover projetores da sala 15 e 17,2025-09-04 10:07,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Olá! Gostaria que os projetores que ficam no teto das salas 15 e 17 fossem removidos para limpeza. O projetor da sala 17 vai ser transferido para outra sala de aula e o da sala 15 irá retornar, deverá ser colocado de volta ao local depois de higienizado.",,,Elétrica > Instalações elétricas,,0.86,LSTM_BAIXA_CONF,Baixa
2025013601,"Prezados, bom dia!  Poderia verificar se teria possibilidade de mais u",2025-09-04 10:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia!
Poderia verificar se teria possibilidade de mais uma tomada na sala da Secad, a pedido de Ronildo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.69,LSTM_BAIXA_CONF,Baixa
2025013603,Manutenção porta sala de aula Mirapé,2025-09-04 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"A porta da sala de aula Mirapé necessita de lubificação na dobradiça e verificação da fechadura. O barulho da porta atrapalha as atividades de ensino.
Atenciosamente,
Olívia",,,Hidrossanitária > Hidráulica,,0.47,LSTM_BAIXA_CONF,Baixa
2025013605,Bebedouro vazando,2025-09-04 11:23,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bebedouro menor do Núcleo Pedagógico está vazando água.
Local: Núcleo Pedagógico - Térreo",,,Elétrica > Subestação,,0.23,LSTM_BAIXA_CONF,Baixa
2025013610,Rede elétrica interna,2025-09-04 15:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Subestação,,,,957.6700000000001,,,,"-14.770309469288907, -39.23560995592077",,"Solicitamos atendimento emergencial para reparo na rede elétrica interna do Campus Jorge Amado. Após atendimento da COELBA, foi identificado que a origem da falha no fornecimento de energia está na rede interna do campus, impossibilitando o restabelecimento do serviço.
Ressaltamos a urgência da demanda, considerando que o campus encontra-se sem energia elétrica desde ontem.
Pedimos prioridade no atendimento, de modo a viabilizar o restabelecimento do fornecimento de energia elétrica com a maior brevidade possível.",Manutenção emergencial na subestação de entrada,Manutenção emergencial na subestação de entrada,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2025013611,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2025013612,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2025013613,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.74,LSTM_BAIXA_CONF,Baixa
2025013614,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2025013615,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2025013616,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2025013617,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2025013618,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2025013619,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.84,LSTM_BAIXA_CONF,Baixa
2025013620,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2025013621,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2025013622,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025013623,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025013624,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025013625,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025013626,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025013627,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025013628,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-09-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025013629,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025013630,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.9,LSTM_BAIXA_CONF,Baixa
2025013631,Manutenção preventiva mensal do elevador da Reitoria,2025-09-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025013632,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-09-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025013633,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-09-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2025013640,Tomadas sem fornecimento de energia sala de professores CFCAM,2025-09-05 15:08,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados colegas do setor de manutenção, boa tarde. Solicito a manutenção nas instalações elétricas das tomadas localizadas abaixo da segunda janela na sala de professores de Ciências do CFCAM, localizada entre a sala da Protic e a SECAD. As tomadas são necessárias para fornecer energia para os computadores das estações de trabalho dos professores.
Respeitosamente.
Olívia Duarte",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2025013641,Troca de Lâmpadas no CUNI de Helvécia,2025-09-05 16:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.806897203757305, -39.66460824860207",,"Prezados, Boa tarde!

Venho por meio deste solicitar a troca de duas lâmpadas que se encontram queimadas na sala do CUNI de Helvécia",,,Manutenção Preventiva > Poços artesianos,,0.14,LSTM_BAIXA_CONF,Baixa
2025013643,Limpeza Anual de poços artesianos - CJA 01,2025-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,13026.69,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza do poço artesiano localizado na área externa do CJA
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;","Limpeza Anual de poços artesianos - CJA 01, 02 e 03","Limpeza dos 3 poços artesianos no CJA próximos ao edificio do N.P (Chamados 2025013643, 2025013644 e 2025013645)",Manutenção Preventiva > Poços artesianos,,0.11,LSTM_BAIXA_CONF,Baixa
2025013644,Limpeza Anual de poços artesianos - CJA 02,2025-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza do poço artesiano localizado na área externa do CJA Seguir as seguintes instruções: 1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.; 2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário; 3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",,,Manutenção Preventiva > Poços artesianos,,0.11,LSTM_BAIXA_CONF,Baixa
2025013645,Limpeza Anual de poços artesianos - CJA 03,2025-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza do poço artesiano localizado na área externa do CJA Seguir as seguintes instruções: 1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.; 2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário; 3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",,,Manutenção Preventiva > Poços artesianos,,0.23,LSTM_BAIXA_CONF,Baixa
2025013646,Limpeza Anual de poços artesianos - CSC P1,2025-09-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Poços artesianos,,,,8878.94,,,,"-16.422665621158817, -39.136300233483034",,"Solicito limpeza do poço artesiano localizado no canteiro central do CSC
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - CSC P1 e P2,"Limpeza Anual de dois poços artesianos no CSC, P1 e P2.",Manutenção Preventiva > Poços artesianos,,0.1,LSTM_BAIXA_CONF,Baixa
2025013647,Limpeza Anual de poços artesianos - CSC P2,2025-09-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Poços artesianos,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito limpeza do poço artesiano P2 localizado no canteiro central do CSC
Seguir as seguintes instruções:
1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.;
2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário;
3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",,,Manutenção Preventiva > Poços artesianos,,0.23,LSTM_BAIXA_CONF,Baixa
2025013648,Limpeza Anual de poços artesianos - Viveiro da Esarm,2025-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,8878.94,,,,"-14.755969187255209, -39.23160150191233",,"Solicito limpeza do poço artesiano localizado na área externa do CJA/CEPLAC. Seguir as seguintes instruções: 1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.; 2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário; 3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",Limpeza Anual de poços artesianos - Viveiro da Esarm e Dique da Esarm,Limpea de dois poços artesianos na área da Esarm (CEPLAC) (chamados 2025013648 e 2025013649),Manutenção Preventiva > Poços artesianos,,0.12,LSTM_BAIXA_CONF,Baixa
2025013649,Limpeza Anual de poços artesianos - Dique da ESARM,2025-09-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Poços artesianos,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito limpeza do poço artesiano localizado na área externa do CJA/CEPLAC. Seguir as seguintes instruções: 1 - Realizar limpeza e desinfecção completa do poço, incluindo a remoção de sedimentos acumulados no fundo do poço.; 2 -Verificar a condição das bombas submersas, realizando a substituição de peças ou a lubrificação conforme necessário; 3 - Realizar testes de eficiência das bombas e verificar o estado das tubulações internas, reparando eventuais danos ou desgastes;",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2025013650,Mictório com defeito (vazando),2025-09-08 07:50,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Mictório com defeito (vazando),,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.63,LSTM_BAIXA_CONF,Baixa
2025013654,Instalação de porta sabão e porta papel,2025-09-08 09:46,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a instalação de um porta sabão e um porta papel no Laboratório de Microbiologia e também no Laboratório de Habilidades 2.
Essa adequação é necessária para atender às demandas de uso dos laboratórios e manter a organização e a higiene dos ambientes.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025013658,Ar condicionado,2025-09-08 13:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O aparelho de ar condicionado do laboratório Central de Biodiversidade está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Elétrica > Instalações elétricas,,0.8,LSTM_BAIXA_CONF,Baixa
2025013662,"Solicitação de apoio para realização do 11° Congresso de Iniciação à Pesquisa, Criação e Inovação – 22/10",2025-09-08 16:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados(as),
Informo que no dia 22 de outubro , das 13h às 18h , realizaremos o 11° Congresso de Iniciação à Pesquisa, Criação e Inovação no Campus Jorge Amado , com as apresentações de trabalhos previstas para ocorrer no terraço da UFSB .
Para a realização do evento, necessitamos do apoio da DINFRA quanto à infraestrutura e suporte técnico, em especial para:

Instalação de uma tomada no terraço , a fim de atender às demandas de equipamentos que serão utilizados;

Apoio na fixação dos banners do evento ;

Orientação e suporte para possíveis ajustes no espaço , considerando que serão expostos cerca de 70 trabalhos e a quantidade de porta-banners disponíveis na instituição é insuficiente, sendo necessário organizar adequadamente o local para acomodar os demais.

A colaboração da DINFRA será fundamental para viabilizar a execução desse congresso, que representa um momento importante de integração e divulgação científica para nossos estudantes.
Agradeço desde já pela atenção e apoio.
Atenciosamente,",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025013660,Ar Condicionado não funciona e não resfria depois da manutenção.,2025-09-08 15:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Não está funcionando (Não ventila, não resfria) além de 30 min após manutenção do mês de agosto/2025 na sala do Colegiado do Curso de Tecnologia de Produção de cacau e choclate.
Códigos variando entre EC, E1, E3.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.68,LSTM_BAIXA_CONF,Baixa
2025013680,Soliictação de Pelicula na copa do 3º andar,2025-09-09 13:07,Processando (atribuído),,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito pelicula na copa do 3º andar, pois o sol no horário de almoço 12hrs bate nas mesas e nas cadeiras ficando muito ruim de usar esse espaço nesse horário.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.43,LSTM_BAIXA_CONF,Baixa
2025013682,Solicitamos apoio da infraestrutura para instalação de faixa de identi,2025-09-09 13:18,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicitamos apoio da infraestrutura para instalação de faixa de identificação da ""Semana Acadêmica Integrada do CFDT"".
Data: 12/09/2025 (sexta-feira) pela manhã.
Local: em frente da entrada principal (1º andar) do hall do Núcleo Pedagógico - Complexo II.",,,Elétrica > Iluminação,,0.95,LSTM_BAIXA_CONF,Baixa
2025013683,REFLETORES QUEIMADOS PRÓXIMO A CLÍNICA DE PSICOLOGIA,2025-09-09 13:25,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,REFLETORES QUEIMADOS PRÓXIMO A CLÍNICA DE PSICOLOGIA,,,Elétrica > Iluminação,,1,LSTM,Média
2025013684,Lâmpada queimada na escada de acesso ao subsolo,2025-09-09 13:42,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Colegas,

Preciso relatar um episódio que por pouco não virou uma tragédia. Na semana passada desci à noite para a copa do subsolo, com canecas e jarra de vidro e quase caí da escada, por falta de iluminação. Relatei informalmente , porém sem sucesso. Ontem à noite desci e o problema ainda não foi resolvido. A lâmpada continua queimada. Peço aos colegas para verificarem e dar providências , a fim de evitar acidentes .",Substituição de sensor de lâmpada,Substituição de sensor de lâmpada,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025013686,Ar condicionado,2025-09-09 14:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O aparelho de ar condicionado da sala do colegiado de Engenharia de Aquicultura não está funcionando corretamente. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > Hidráulica,,0.38,LSTM_BAIXA_CONF,Baixa
2025013695,Vaso entupido,2025-09-10 09:15,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O vaso do banheiro feminino no laboratório Néa está entupido até em cima, não desce.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.2,LSTM_BAIXA_CONF,Baixa
2025013700,Banco no mirante do Buranhém - fundo do CSC,2025-09-10 10:42,Solucionado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados/as, bom dia.

Recentemente foi instalada a placa do projeto Geoturismo no fundo do CSC. É um ponto de interesse geológico que deverá ser visitado em atividades de extensão (incluindo SNCT, na semana do dia 20/10).

Gostaria de solicitar que haja manutenção frequente do lugar e do acesso ao lugar (poda de árvores e da grama/mato) e ainda que um banco que está quebrado próximo à placa seja consertado e reposicionado de forma que os visitante do mirante consigam utilizá-lo para descanso e apreciação do lugar.

At.te

Tatiana Dadalto",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.99,LSTM,Baixa
2025013705,Solicitação de instalção de fibra.,2025-09-10 16:21,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,3710.1,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de fibra óptica, para a nova interligação dos laboratórios, saindo da sala técnica do térreo do NP, para os laboratórios:
Laboratório 109A 02 fibras;
Laboratório 109B 02 fibras;
Laboratório Robótica 02 fibras.
Preciso GBICs monomodo simplex, ponta A e B;
Cordões superiores a 10m.
Já temos um DIO SC APC (verde quadrada). Só falta o painel de adaptadores desse DIO.",Serviço de fibra óptica; Serviço de fibra óptica - Núcleo Pedagógico CJA,Serviço de fibra óptica						; Serviço de fibra óptica para interligação dos laboratórios do Núcleo Pedagógico,Elétrica > Instalações elétricas,,0.42,LSTM_BAIXA_CONF,Baixa
2025013706,Retirada de pontos do almoxarifado de reagentes,2025-09-10 16:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Retirar todas as tomadas e descidas de tomadas de dentro da sala, altera a posição do interruptor do circuito de iluminação intera para o lado de fora da porta, deixa uma caixa de passagem também do lado de fora a 2,30 pra ligar o exaustor no mesmo circuito de tomada, e instala uma tomada a 1,10, ou trocando o interruptor por um modelo com tomada, ou instalando numa caixa ao lado, o que for mais fácil.",,,Manutenção Preventiva > Nobreak,,0.34,LSTM_BAIXA_CONF,Baixa
2025013707,Manutenção Preventiva de Nobreaks,2025-09-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Manutenção preventiva dos nobreaks localizados no data center, visando garantir a confiabilidade do sistema e prevenir falhas operacionais.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025013718,Ar sem funcionar,2025-09-11 15:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,VENHO ATARVES DESTE CHAMADO INFORMAR QUE O AR AQUI DA SALA DA PROEX ESTA SEM FUNCIONAR.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025013741,Vazamento de água,2025-09-15 11:40,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,2.74,,,,"-14.770883343840165, -39.23605772449692",,"Em uma das cabines do banheiro masculino, onde fica um dos mictórios está ocorrendo um vazamento de água, esse vazamento aparenta emergir da parede da cabine, inicialmente aparentava ser um entupimento no mictório, porém, após o mesmo ser desentupido, o vazamento continuou.
Favor verificar a possível causa do vazamento e sanar o problema que já vem ocorrendo diariamente a cerca de uma semana;
Local: Banheiro masculino no pavilhão administrativo",Reparo de vazamento em mictório,Reparo de vazamento em mictório,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2025013748,Vaso sanitário entupido,2025-09-15 18:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,O banheiro feminino do 2° andar encontra-se com o sanitário entupido,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.44,LSTM_BAIXA_CONF,Baixa
2025013753,Solicitação de instalaçao de banner na parede,2025-09-16 10:09,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,"Bom dia, colega.
Gostaria de solicitar a instalação de um banner da Engenharia Agrícola e Ambiental na parede do CFCAf.
O Banner encontra-se na sala dos professores Carla e Alex e gostaríamos de fixa-lo na parede que fica ao lado da sala 02 (abaixo do ar condicionado).

De antemão, muito obrigada.",,,Elétrica > Iluminação,,0.31,LSTM_BAIXA_CONF,Baixa
2025013754,INTERRUPTOR DANIFICADO,2025-09-16 10:18,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Na sala CABRÁLIA 1 tem um interruptor danificado, por gentileza verificar.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025013756,PIA DA COPA COM ÁGUA RETORNANDO,2025-09-16 10:21,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Na copa da ADM a pia está apresentando retorno da água, possivelmente está entupida. Por gentileza verificar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2025013763,Substituição de Tranca no Depósito do Patrimônio,2025-09-16 15:26,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,52.39,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde

Solicitamos a substituição da tranca e do cadeado da porta do depósito do Patrimônio localizada acima da garagem do trator. Pedimos que seja colocada uma tranca maior e um cadeado também maior, pois, como pode ser visualizado na imagem em anexo, a tranca foi arrombada.

At.te,",Substituição de Tranca no Depósito do Patrimônio,Substituição de Tranca no Depósito do Patrimônio,Hidrossanitária > Hidráulica,,1,LSTM,Média
2025013765,DESCARGA COM DEFEITO,2025-09-16 16:30,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,49.71,,,,"-16.424310442233665, -39.1367972326299",,"No banheiro feminino ao lado da copa dos fundos, as duas cabines apresentam defeito nas descargas e vasos podem estar entupidos. A segunda cabine está interditada há algum tempo, a primeira cabine já vem causando transtornos. Por favor, verificar a situação com urgência.",Substituição de caixa de descarga com defeito,Substituição de caixa de descarga com defeito,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.3,LSTM_BAIXA_CONF,Baixa
2025013767,Remoção e instalação de quadro e TV,2025-09-16 18:31,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito que a equipe de manutenção realize a retirada do quadro e da TV que estão atualmente instalados na sala de monitoria e faça a instalação dos mesmos no laboratório de Habilidades 1.
Essa demanda é necessária para viabilizar as atividades realizadas no laboratório.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.35,LSTM_BAIXA_CONF,Baixa
2025013768,Instalação de quadro branco,2025-09-16 18:32,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito que a equipe de manutenção realize a instalação de um quadro branco no laboratório de Habilidades 2, a fim de atender às necessidades das atividades realizadas no espaço.",,,Manutenção Preventiva > Iluminação,,0.5,LSTM_BAIXA_CONF,Baixa
2025013770,Refletores RGB - CJA,2025-09-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito inspeção das cores dos refletores RGB em todo o campus para celebração de campanhas de conscientização. Verificar as cores: azul, rosa, branco, amarelo e verde.",,,Manutenção Preventiva > Iluminação,,0.37,LSTM_BAIXA_CONF,Baixa
2025013771,Refletores RGB CSC,2025-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito inspeção das cores dos refletores RGB em todo o campus para celebração de campanhas de conscientização. Verificar as cores: azul, rosa, branco, amarelo e verde.",,,Manutenção Preventiva > Iluminação,,0.57,LSTM_BAIXA_CONF,Baixa
2025013772,Refletores RGB - CPF,2025-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito inspeção das cores dos refletores RGB em todo o campus para celebração de campanhas de conscientização. Verificar as cores: azul, rosa, branco, amarelo e verde.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2025013773,Refletores RGB - Reitoria,2025-09-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Iluminação,,,,1353.54,,,,"-14.788316740297745, -39.27483123836992",,"Solicito inspeção das cores dos refletores RGB em todo o prédio para celebração de campanhas de conscientização. Verificar as cores: azul, rosa, branco, amarelo e verde.",Substituição de refletores,Substituição de refletores,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.65,LSTM_BAIXA_CONF,Baixa
2025013781,Troca de fechadura LECOMAR,2025-09-17 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
O miolo da fechadura da porta de entrada do LECOMAR não esta funcionando. Compramos uma fechadura nova, solicito a manutenção proceder a troca da antiga pela nova que já foi comprada.
At.te",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025013775,Solicitação de Avaliação Técnica para Aparelho de Ar-Condicionado,2025-09-17 10:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.783098195239196, -39.222058943206775",,"À Diretoria de Infraestrutura - DINFRA,

Solicitamos, respeitosamente, a visita de um profissional técnico para avaliar o aparelho de ar-condicionado do Setor de Relações Públicas da CEPLAC.

