ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
O setor é um parceiro fundamental do projeto de extensão da UFSB ""Construindo Pontes entre Saberes-Fazeres da Universidade com a Educação Básica"", sendo responsável pela recepção e acolhimento dos estudantes visitantes. O bom funcionamento do equipamento é essencial para garantir um ambiente adequado para o desenvolvimento dessas atividades.

Agradecemos desde já a atenção dispensada.",,,Hidrossanitária > Hidráulica,,0.67,LSTM_BAIXA_CONF,Baixa
2025013776,Vaso sanitário entupido,2025-09-17 10:14,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vaso sanitário entupido
Local: Banheiro Masculino no pavilhão administrativo",,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2025013777,Bebedouro vazando,2025-09-17 10:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bebedouro vazando
Local Copa dos alunos",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.14,LSTM_BAIXA_CONF,Baixa
2025013783,Remoção de projetor do teto,2025-09-17 15:21,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Olá, boa tarde!
Gostaria de solicitar que o projetor da sala 15 seja retirado do suporte no teto e deixado em posição livre. A instalação atual não favorece o ajuste adequado do foco. Ao deixá-lo livre, será possível posicioná-lo de forma que melhore a qualidade da imagem e permita seu uso de maneira mais eficiente.
Agradeço pela atenção.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.53,LSTM_BAIXA_CONF,Baixa
2025013784,Instalação de Lavador de Pipetas no Laboratório Interdisciplinar 2,2025-09-17 15:52,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Solicito à instalação do equipamento ""Lavador de Pipetas"" na sala técnica 3 do laboratório interdisciplinar 2. Para isso, precisamos pegar um ponto de água e vincular ao equipamento. Coloco-me à disposição para orientar a equipe de instalação, caso necessário.

Desde já, agradeço o apoio.

Cordialmente.",,,Elétrica > Instalações elétricas,,0.71,LSTM_BAIXA_CONF,Baixa
2025013794,Ligação do sistema elétrico da Torre do CFCAm (Laboratório Multiusuário) ao gerador,2025-09-18 08:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia. Atualmente na Torre do CFCAm estão sendo realizadas simulações computacionais que demandam dias de processamento dos computadores para os cálculos finais, sendo pelo menos na escala de 7-10 dias. Acontece que pela corriqueira falta de energia elétrica no Campus os nobreaks não suportam e os computadores acabam desligando, interrompendo as simulações que devem começar novamente a partir do início.
Esse problema já está causando sérios transtornos nas pesquisas em desenvolvimento no laboratório, pois em menos de uma semana a energia já caiu duas vezes, e os nossos prazos de entrega dos produtos estão se exaurindo.
Destaco que o laboratório funciona basicamente na área de modelagem computacional, e precisamos garantir o sistema elétrico funcionando para que os computadores funcionem em plena capacidade, aumentando a eficiência do uso.
Por tal motivo, a solicitação tem caráter de urgência para realização.
Um total de 4 tomadas precisam ser ligadas ao sistema do gerador, e elas estão destacadas nas imagens em anexo com um ""círculo vermelho"" ao lado delas. Qualquer basta me procurar (Prof. Angelo).
Desde já obrigado.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.18,LSTM_BAIXA_CONF,Baixa
2025013795,Instalação de autoclave,2025-09-18 08:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424310442233665, -39.1367972326299",,A autoclave do laboratório de Microbiologia está com defeito e precisaremos substituir por outra que já está no campus. Solicito a substituição mantendo a mesma instalação que foi feita para a que deu defeito.,,,Climatização > Ar condicionado,,0.89,LSTM_BAIXA_CONF,Baixa
2025013796,Ar condicionado,2025-09-18 09:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório Central de Biodiversidade está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > ETA / ETE,,0.14,LSTM_BAIXA_CONF,Baixa
2025013807,Compra de insumos para Operação das ETA e ETE do CJA,2025-09-18 11:48,Processando (atribuído),,,,Campus Jorge Amado,,,,,Hidrossanitária > ETA / ETE,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito os seguintes insumos:

2 caixas de luvas descrtaveis de latex, para coleta de de amostra de efluentes para analises;
4 facões com Bainhas;
14 garrafas de vidro com tampa para realizar coletas de amostras de água e efluentes para Analises;
14 copos de vidro para analises das amostras de água e efluentes;
6 pares de Luvas para aplicação de Agrotoxicos;
3 canetas Marcador Permantes, para fazer identificação das garrafas e copos de vidros, para analises;
3 Flanelas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.26,LSTM_BAIXA_CONF,Baixa
2025013813,Maçaneta,2025-09-18 15:42,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Boa tarde,
A maçaneta da porta do laboratório Central de Biodiversidade está com defeito. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Hidrossanitária > Hidráulica,,0.7,LSTM_BAIXA_CONF,Baixa
2025013820,VAZAMENTO DE ÁGUA,2025-09-19 10:07,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia,
Há um acumulado de água no sanitário masculino do Pórtico , podendo ser um vazamento ou vaso entupido transbordando. Por gentileza verificar.
Att,
ADM.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2025013823,"Bom dia,   No restaurante próximo ao Covenções tem uma torneira com va",2025-09-19 11:19,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Bom dia,
No restaurante próximo ao Covenções tem uma torneira com vazamento. Por gentileza verificar.
Att
ADM",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025013824,Maçaneta da porta solta,2025-09-19 11:51,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Favor reinstalar a maçaneta da porta
Local: Sala 01 - térreo pavilhão de aulas CJA",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025013825,Ar Condicionado Vazando dentro do LECOMAR,2025-09-19 14:08,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Esta tarde o Ar Condicionado posicionado sobre as estações de trabalho do LECOMAR começou a vazar agua dentro do lab e sobre a estação de trabalho. Solicito manutenção emergencial parra correção do vazamento.
Grato pela atenção.",,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2025013827,Consertar caixa de tomada,2025-09-19 15:08,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Olá, gostaria de solicitar a verificação e correção da caixa de tomada do gabinete onde trabalha o Eduardo, do setor de TI, pois ela está quase solta. Obrigado.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025013830,Revisão do ar condicionado do atendimento,2025-09-19 15:49,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Boa tarde, o ar condicionado da sala de atendimento esta pingando. Precisa revisão ou até mesmo troca pois ja foram feitas varias revisões e ele continua apresentando problemas.",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2025013831,Atualização dos pontos de energia da biblioteca,2025-09-19 15:51,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Peço para trocar as tomadas antigas por novas nas paredes da sala do museólogo e corrigir as 2 tomadas que estão em aberto na sala de atendimento.,,,Elétrica > Instalações elétricas,,0.21,LSTM_BAIXA_CONF,Baixa
2025013832,Problemas elétricos em Posto da Mata,2025-09-19 15:51,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.886258737153273, -39.848623404456525",,"Olá,
No dia 02/09/2025, ocorreu um curto-circuito nas salas do Cuni e de Informática, localizadas em Posto da Mata. Solicito a verificação da instalação elétrica desses ambientes para que seja feito um levantamento das medidas necessárias. Caso seja possível, peço que sejam realizadas as correções pertinentes.
Obrigado.",,,Outros > Erro de chamado,,0.4,LSTM_BAIXA_CONF,Baixa
2025013833,Solicito 2 nobreaks para a sala de atendimento e sala do museólogo. Se,2025-09-19 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito 2 nobreaks para a sala de atendimento e sala do museólogo. Sei que estamos em falta mas faço questão de registrar a solicitação pois já vai fazer mais de ano que existe a necessidade e prefiro deixar registrado para constar ao menos nas compras de final de ano.,,,Outros > Erro de chamado,,0.37,LSTM_BAIXA_CONF,Baixa
2025013837,CFDT: reunião ordinária da Congregação - 25 de setembro de 2025,2025-09-22 08:09,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia!
Venho por meio deste, solicitar a verificação dos equipamentos no dia 25/09/2025, às 08:00hrs, Sala de Reuniões do Núcleo Pedagógico, Complexo II, para a Reunião Ordinária da Congregação do CFDT.
Agradecemos desde já o suporte.
Atenciosamente,
Jéssica Xavier",,,Elétrica > Instalações elétricas,,0.67,LSTM_BAIXA_CONF,Baixa
2025013843,Verificação de tomadas,2025-09-22 10:54,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a verificação das tomadas do laboratório de Habilidades 2, pois algumas não estão funcionando corretamente.",,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Média
2025013844,Verificação/substituição de lâmpada,2025-09-22 10:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Solicito a verificação das lâmpadas da sala de cultivo do laboratório de Microbiologia, que está apresentando problema.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025013845,Bandeja do ar condicionado não fecha,2025-09-22 11:32,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bandeja do ar condicionado não fecha
Ao desligar o ar condicionado a bandeja não fecha, se mantém abaixadas, o ar funciona normalmente porém a bandeja não está fechando.
Favor verificar
Local: Sala 04 - Térreo",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.82,LSTM_BAIXA_CONF,Baixa
2025013847,Instalação de película,2025-09-22 11:57,Pendente,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito a instalação de películas nas janelas da sala da pós-graduação,Instalação de película,Instalação de película,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.84,LSTM_BAIXA_CONF,Média
2025013856,Fechadura quebrada,2025-09-22 19:36,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A maçaneta da sala 05 está solta, favor verificar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025013858,Maçaneta da porta solta,2025-09-23 08:18,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Maçaneta da porta solta
Local: Sala 05",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.23,LSTM_BAIXA_CONF,Média
2025013860,Suporte de fraldário quebrado,2025-09-23 09:16,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte de fraldário quebrado
Local: Banheiro Feminino Térreo",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025013866,Pia Vazando,2025-09-23 10:32,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,18.66,,,,"-14.770309469288907, -39.23560995592077",,"Uma das pias do banheiro está vazando água
Local: Banheiro Masculino 2° Andar",Reparo em vazamento de pia,Reparo em vazamento de pia,Elétrica > Instalações elétricas,,0.59,LSTM_BAIXA_CONF,Baixa
2025013867,"Prezados, bom dia.  Poderia verificar a possibilidade da troca do inte",2025-09-23 11:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia.
Poderia verificar a possibilidade da troca do interruptor da sala da Secad.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.54,LSTM_BAIXA_CONF,Baixa
2025013868,Remover a TV da sala de aula 2,2025-09-23 11:24,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Olá,
Gostaria que a televisão da sala de aula 2 fosse removida e colocada no depósito do almoxarifado. Ela apresenta linhas de dead pixel que dificultam a utilização.
Obrigado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.24,LSTM_BAIXA_CONF,Baixa
2025013869,Vidro solto,2025-09-23 11:37,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Placa de vidro solto, na parede da sala de aula, vidro na parte inferior, abaixo da janela.
Local: Sala 02 - Térreo CJA",,,Climatização > Ar condicionado,,1,LSTM,Média
2025013875,Ar condicionado com defeito,2025-09-23 16:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Olá, boa tarde!

Poderia verificar o ar condicionado da sala prof. III Lyvia Rêgo que fica dentro do laboratório de madeira do CFCAf. O mesmo está apenas ventilando e hoje começou a fazer um barulho bem alto e a soltar gelo.
Agradeço a colaboração.

Att.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2025013876,Banheiro com vazamento,2025-09-23 16:33,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O banheiro destinado ao uso das mulheres encontra-se com indícios de vazamento.,,,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2025013880,Estudo de layout,2025-09-24 13:42,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, estudo de layout para a instalação de uma mesa adicional na sala DIT/Ouvidoria. Solicitamos, ainda, instalações elétrica e lógica necessárias.",Instalação de tomada na DIT/Ouvidoria,Instalação de tomada na DIT/Ouvidoria,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025013884,Lateral do ar condicionado solta,2025-09-24 14:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Lateral do ar condicionado solta
Local: Sala 103 - 1° andar",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.2,LSTM_BAIXA_CONF,Baixa
2025013885,Criação de suporte,2025-09-24 14:49,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Olá,
Gostaria que fossem criados três suportes para acomodar os access points nas eletrocalhas do Núcleo Pedagógico.
Obrigado.",,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2025013890,Tomadas não funcionam,2025-09-24 19:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Tomadas das salas 105, 107, 207 não estão funcionando.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025013895,VAZAMENTO NO AR CONDICIONADO DA SALA 13 NO COMPLEXO 1,2025-09-25 10:54,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,VAZAMENTO NO AR CONDICIONADO DA SALA 13 NO COMPLEXO 1,,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025013898,Pia vazando no laboratório de solos,2025-09-25 11:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,Pia vazando no laboratório de solos,,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2025013899,Conserto de tomada elétrica - Laboratório de Solos,2025-09-25 11:30,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,

Gostaria de solicitar, averiguação e conserto da tomada elétrica do ""laboratório de Solos"", situado no espaço da antiga COPA.
O conserto é necessário para possibilitar a utilização da Estufa.
A estufa é utilizada para secagem de materiais, principalmente solo, em aulas práticas e para atividades de pesquisa e extensão, por vários docentes, sendo, portanto, imprescindível o conserto.

Agradeço desde já e fico a disposição em caso de dúvidas.
Profa Jaqueline Dalla Rosa",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.53,LSTM_BAIXA_CONF,Média
2025013908,Suporte para papel higiênico quebrado,2025-09-26 08:30,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Suporte para papel higiênico quebrado
Local: Banheiro feminino 1° andar",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.41,LSTM_BAIXA_CONF,Baixa
2025013911,Instalação de suporte para projetor,2025-09-26 11:39,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados
Solicito a instalação de suporte para projetor nas salas de reuniões 01 e 02.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.57,LSTM_BAIXA_CONF,Baixa
2025013912,Modificação de pontos de rede,2025-09-26 11:41,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito a alteração do ponto de rede da sala de reuniões 02,,,Estrutura Predial > Forro,,0.26,LSTM_BAIXA_CONF,Baixa
2025013919,Forro caído,2025-09-26 20:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito reparo do forro na sala do Memorial do professor Albergaria que mais uma vez foi danificado pela ação dos gatos que adentram no telhado por falta de uma tela de proteção,,,Outros > Erro de chamado,,0.24,LSTM_BAIXA_CONF,Baixa
2025013931,Retirada de equipamento de informática,2025-09-29 14:28,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados (as), boa tarde!

Solicito a gentileza da retirada de um kit multimidia (computador), contendo teclado, HD e monitor do gabinete 34 do complexo 2, segundo andar.
A retirada é justificada devido ao uso de meu computador pessoal para as atividades acadêmicas.

Desde já agradeço

Atenciosamente

Prof. Dr. Delio José Mora",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025013923,Porta de Vidro Encostando no Chão – Complexo 1 (Recepção),2025-09-29 09:13,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,Porta de Vidro Encostando no Chão – Complexo 1 (Recepção) Fazer ajuste.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025013925,Trocar Torneira do Bebedouro,2025-09-29 10:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,63.46,,,,#N/A,,"Trocar Torneira do Bebedouro
Local: Pavilhão de aulas - TÉRREO",Troca de torneira do bebedouro,Troca de torneira do bebedouro,Outros > Erro de chamado,,0.33,LSTM_BAIXA_CONF,Baixa
2025013928,ampliação de cotas - impressoras CPF,2025-09-29 12:00,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia,

Gostaria de ter mais cotas para impressão.

140 impressões realtivas às provas de três componentes curriculares.

A Decana Prof Lívia Lemos acaba de enviar um email à Coordenação de Campus.

Hoje é a minha primeira sessão de provas.

ATENÇÃO: Na caterogia não consta ""impressora ou cotas de impressão"", coloquei ""ar"".

Obrigado, cordialmente,

José Antunes",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2025013929,Substituição de luminaris queimadas,2025-09-29 12:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, refletores queimados no adm, onde a noite esta escuro.
Os mesmos ja estão sendo trocados!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.65,LSTM_BAIXA_CONF,Baixa
2025013943,Reposição de porta de Vidro,2025-09-30 09:20,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.44265860490599, -39.06925342154879",,"Prezados,

solicito reposição de porta de vidro no Centro de Cultura de Porto Seguro. Durante atividade academica do Centro de Formação em Artes, ocorreu acidente, onde a porta de vidro quebrou, inclusive com ferimentos levas em discente.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.27,LSTM_BAIXA_CONF,Baixa
2025013954,Confecção de Placa de identificação da UFSB no HMTF,2025-09-30 10:34,Processando (atribuído),,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

A gestão do Hospital Municipal de Teixeira de Freitas está prestes a ser repassada para uma Organização Social (OS). O edital já tem OS selecionada.
Como sabemos, a UFSB reformou um espaço que a prefeitura disponibilizou para servir de alojamento / conforto / sala de aula para os Cursos do Centro de Formação em Saúde da UFSB.
No entanto, precisamos confeccionar uma placa de identificação para o local.

Sugiro que essa placa tenha a identidade visual da UFSB e da Prefeitura Municipal de Teixeira de Freitas (Identidades oficiais em anexo)

Sugiro que ela seja de 1,20 m x 0,70m (Comprimento x Altura) e seja afixada na parede de entrada do ""conforto"".",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025013961,Ar-condicionado do Laboratório Interdisciplinar 03 parou de funcionar,2025-09-30 15:45,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O ar-condicionado que fica situado no meio do Laboratório Interdisciplinar 03 parou de funcionar. Solicito providências.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.66,LSTM_BAIXA_CONF,Baixa
2025013965,CADEADO PORTÃO,2025-09-30 16:53,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verifica o conserto do portão, sob a escada de entrada, pois não está fixando o cadeado.",,,Elétrica > Instalações elétricas,,0.17,LSTM_BAIXA_CONF,Baixa
2025013966,Secadores de mão dos banheiros,2025-09-30 16:56,Solucionado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Em virtude do término do contrato com a empresa Imaster Serviços LTDA que prestava serviços de limpeza, solicito a retirada dos secadores de mão dos banheiros para devolução à mesma.",,,Elétrica > Instalações elétricas,,0.79,LSTM_BAIXA_CONF,Baixa
2025013967,Tomadas sem funcionar,2025-09-30 19:30,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A sala 207 está com as tomadas sem funcionar, favor verificar",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2025013968,Torneira com problema,2025-09-30 20:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,A torneira do banheiro masculino do 1° andar está com vazamento e molhando todo o local. Favor verificar,,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2025013970,Vazamento de pia,2025-10-01 08:38,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Bom dia!
Solicito a Manutenção da pia na clinica CEAME. A mesma se encontra com vazamento.
Desde já, obrigada pela atenção.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.68,LSTM_BAIXA_CONF,Baixa
2025013971,Fixação de prateleira de metal na parede,2025-10-01 08:56,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicito a fixação de prateleiras no almoxarifado que fica perto da quadra de esportes a fim de colocarmos notebooks. A fixação é necessária para evitar o tombamento das prateleiras de metal.

Favor procurar a colega Micaela para mais detalhes.

At.te",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.51,LSTM_BAIXA_CONF,Baixa
2025013973,Fixação de prateleira no complexo 1,2025-10-01 09:31,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.532979931742542, -39.7220601067383",,Fixação de prateleira no complexo 1,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025013974,"Prezados, bom dia.  Poderia por favor verificar o ar condicionado da S",2025-10-01 09:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia.
Poderia por favor verificar o ar condicionado da Secad na sala dos Danilos.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025013978,Manutenção de ar condicionado na sala da cet.,2025-10-01 11:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Com meus comprimentos,
Venho por meio deste solicitar ao senhores a manutenção do ar condicionado instalado na sala da cet, que fica no 3° andar ao lado da copa executiva.",,,Elétrica > Iluminação,,0.67,LSTM_BAIXA_CONF,Baixa
2025013981,Refletores da placa da ufsb estão  queimados do complexo 1,2025-10-01 14:23,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Refletores da placa da ufsb estão queimados do complexo 1,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025013984,Registro de água vazando,2025-10-01 14:49,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,85.49,,,,"-14.770309469288907, -39.23560995592077",,"Registro de água vazando
Local: Banheiro Masculino - 1° Andar
Em anexo, fotos!",Reparo em registro com vazamento,Reparo em registro com vazamento,Climatização > Ar condicionado,,0.99,LSTM,Média
2025013985,AR CONDICIONADO COM DEFEITO,2025-10-01 14:49,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O aparelho da sala de Suporte ao Usuário da STI parou de funcionar. Poderiam ver a possiblidade de substituição?
Agradeço desde já.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025013986,Ar condicionado com a lateral quebrada e as hastes travadas,2025-10-01 14:53,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado com a lateral quebrada e as hastes travadas
Local: Sala 103 - 1° Andar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Baixa
2025013987,Sala eunápolis muto clara durante o dia,2025-10-01 14:56,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,A janela da sala Eunáplois está impedindo que os alunos consigam visualizar a imagem do projetor. Peço que mudem os cumputadores de sala de aula ou providenciem pintura ou cobertura para a janela da sala que dá para o páteo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.75,LSTM_BAIXA_CONF,Baixa
2025013990,Instalação de Pelicula em Janelas - Sala Eunapolis e Sala Guaratinga,2025-10-02 06:52,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,

solicito instalação de pelicula (em janelas) para restrigir a luz que incide sobre a Sala Eunapolis e a Sala Guaratinga. Recebemos manifestação de professores que destacam que a luz do sol poente dificulta enxergar a projeção, gerando reclamação dos discentes e consequente mal aprofeitamento das aulas.",,,Outros > Erro de chamado,,0.24,LSTM_BAIXA_CONF,Baixa
2025013991,"Prezados/as     Bom dia,     Solicito a manutenção na cadeira do prof",2025-10-02 08:22,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as

Bom dia,

Solicito a manutenção na cadeira do prof Nadson, pois a mesma esta soltando algum parafuso, ele solicitou que trouxesse uma chave de boca, para o reparo.

Atenciosamente,",,,Elétrica > Iluminação,,0.95,LSTM,Baixa
2025013993,Lâmpada queimada,2025-10-02 09:17,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Lâmpada queimada- Ala administrativa- Secretaria acadêmica.,,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2025013996,REFLETORES QUEIMADOS NA AREA EXTERNA NO COMPLEXO I,2025-10-02 09:54,Solucionado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,REFLETORES QUEIMADOS NA AREA EXTERNA NO COMPLEXO I,,,Elétrica > Iluminação,,0.67,LSTM_BAIXA_CONF,Baixa
2025014002,TROCA DE LAMPADAS EXTERNAS,2025-10-02 13:34,Solucionado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,TROCA DE LAMPADAS EXTERNAS,,,Climatização > Ar condicionado,,0.63,LSTM_BAIXA_CONF,Baixa
2025014004,Instalação de aparelhos de ar condicionado,2025-10-02 13:57,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a instalação de aparelhos de ar-condicionado nos seguintes ambiente do NVGA:
1) Sala de contratos (em frente à sala da coordenação do campus)
Capacidade: 24 mil btus
2) Sala dos estudantes
Capacidade: 9 mil btus
3) Sala manutenção
Capacidade: 9 mil btus
4) Patrimônio e Almoxarifado
Capacidade: 22 mil btus",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.15,LSTM_BAIXA_CONF,Baixa
2025014005,Instalação de película,2025-10-02 14:04,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,4474.08,,,,"-14.770309469288907, -39.23560995592077",,Solicito a instalação de película no Laboratório de Ciências III (Laboratório de Física),Instalação de películas,Instalação de películas,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014089,"Prezados/as  Bom dia,  Solicito a manutenção do ar condicionado na sal",2025-10-07 09:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Bom dia,
Solicito a manutenção do ar condicionado na sala do Pró-reitor o mesmo não esta refrigerando desde da semana passada, se possível, concertar essa problema com urgência.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.3,LSTM_BAIXA_CONF,Baixa
2025014008,Fase de energia caiu,2025-10-02 15:17,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezado,

Solicito reparo na rede de energia no CFCAf CEPEC.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.53,LSTM_BAIXA_CONF,Baixa
2025014009,Ar condicionado não funciona,2025-10-02 15:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,743.76,,,,#N/A,,"Prezado,

Ar condicionado da recepção com mensagem EC

Cordialmente,

Débora Oliveira",Recarga de gás em ar condicionado,Recarga de gás em ar condicionado,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025014012,Ar condicionado com problemas.,2025-10-02 16:21,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar uma verificação no aparelho de ar condicionado da coleção do Laboratório de Proteção Florestal/Mirmecologia, pois não está conseguindo resfriar o ambiente.

Atenciosamente,
Alexandre.",,,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2025014014,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-10-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.94,LSTM_BAIXA_CONF,Baixa
2025014015,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-10-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2025014016,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-10-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025014017,Torneira de jardim com vazamento próximo aos ambulatórios,2025-10-03 07:42,Solucionado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53488871263804, -39.72388509091665",,Torneira de jardim com vazamento próximo aos ambulatórios,,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2025014019,Vazamento de água no Sifão da Pia,2025-10-03 10:32,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento de água no Sifão da Pia
Local: Banheiro Feminino na Ala Administrativa",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.13,LSTM_BAIXA_CONF,Baixa
2025014029,Solicitação de roçagem da área no entorno do meliponário,2025-10-03 15:32,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Boa tarde! Estamos organizando o retorno das atividades no Meliponário Jardim das Meliponas.
Assim, peço que seja realizada a roçagem de manutenção da área no entorno.
Desde já agradeço.
Atenciosamente,
Rosane",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014032,Ar condicionado do consultório 04 não está resfriando,2025-10-03 16:11,Solucionado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Prezados,

Solicito avaliação e, se necessário, conserto do ar condicionado do consultório 04 da Ceame pois o mesmo não está resfriando.

At.te",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2025014033,Reposicionamento de tomada na Ceame,2025-10-03 16:14,Solucionado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Prezados,

A balança da Ceame está ficando posicionada no corredor. porém está atrapalhando o fluxo de pessoas.
Solicito a reposicionamento da tomada para que a balança fique em lugar que não atrapalhe o fluxo de pessoas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Baixa
2025014034,Instalação de papaleira nos banheiros do Complexo 1,2025-10-03 16:16,Solucionado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Solicito a instalação de papeleira em dois banheiros do complexo 1.
As papeleiras estão com Josiane da empresa de limpeza. A mesma irá indicar os locais para a instalação.

At.te",,,Estrutura Predial > Pintura,,0.2,LSTM_BAIXA_CONF,Baixa
2025014036,Pintura e manutenção física dos pontos de redes - sala de almoxarifado,2025-10-03 16:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito por gentileza a limpeza e pintura das paredes e manutenção física dos pontos de rede da sala de almoxarifado para que possamos recepcionar novos servidores que estarão lotados naquele ambiente.

Desde já agradeço a presteza!
Atenciosamente,",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025014037,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-10-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025014039,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-10-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025014040,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-10-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025014041,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-10-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025014042,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-10-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025014043,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2025014044,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2025014045,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2025014046,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2025014047,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2025014048,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2025014049,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025014050,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.89,LSTM_BAIXA_CONF,Baixa
2025014051,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.44,LSTM_BAIXA_CONF,Baixa
2025014052,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2025014053,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.89,LSTM_BAIXA_CONF,Baixa
