ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025014054,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.83,LSTM_BAIXA_CONF,Baixa
2025014055,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.47,LSTM_BAIXA_CONF,Baixa
2025014056,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2025014057,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.76,LSTM_BAIXA_CONF,Média
2025014058,Manutenção corretiva do elevador da Reitoria,2025-10-06 14:00,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,2406.26,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção corretiva do elevador da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",Manutenção corretiva do elevador da Reitoria,Conserto de mola da porta do elevador,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025014059,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-10-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.99,LSTM,Baixa
2025014060,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-10-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.38,LSTM_BAIXA_CONF,Baixa
2025014067,VASO SANITÁRIO COM VAZAMENTO (NO 2° ANDAR),2025-10-06 10:46,Solucionado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,VASO SANITÁRIO COM VAZAMENTO (NO 2° ANDAR),,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.36,LSTM_BAIXA_CONF,Baixa
2025014069,Solicitação de Plantio de amendoim forrageiro nas margens da estrada cascalhada de acesso ao CJA,2025-10-06 12:26,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,

Bom dia! Foi encaminhada, por mim para a coordenação de campus do CJA, uma proposição de ações para reduzir a exposição do Meliponário Jardim da Meliponas à agrotóxicos aplicados na manutenção sanitária e fitossanitária do CJA. Assim, senhora Ana Rita levou o assunto para a reunião da Comissão Gestora do Campus, que deliberou pela aprovação da proposta, com pequena alteração. Assim, para avançar na execução das ações propostas venho solicitar o plantio de mudas de amendoim forrageiro nas margens da estrada cascalhada de acesso ao CJA. Informo que nas áreas no entorno da ESARM (CEPLAC) possuem plantios de Amendoim Forrageiro e que, pode-se solicitar ao Sr. Benedito (CEPLAC), para que se possa fazer a retirada de mudas do amendoim dessas áreas. Segue, em anexo, a proposta de ações e a ata da reunião da comissão gestora.
Fico à disposição para orientações e desde já agradeço.
Atenciosamente,
Profa. Rosane",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.37,LSTM_BAIXA_CONF,Baixa
2025014070,Solicitação de Estrutura de fechamento para a entrada do meliponário,2025-10-06 12:40,Pendente,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Bom dia! Foi encaminhada, por mim para a coordenação de campus do CJA, uma proposição de ações para reduzir a exposição do Meliponário Jardim da Meliponas à agrotóxicos aplicados na manutenção sanitária e fitossanitária do CJA. Assim, senhora Ana Rita levou o assunto para a reunião da Comissão Gestora do Campus, que deliberou pela aprovação da proposta, com pequena alteração. Assim, para avançar na execução das ações propostas venho solicitar a instalação de uma estrutura de proteção na entrada do meliponário (Junto a cerca e e antes da ponte de acesso). Ressalto que a estrutura deverá ser de 2,5m de altura, no mínimo, de fácil mobilidade, com rodinhas e estrutura fechada (sem aberturas, buracos), para ser acionada e impedir que uma possível deriva de agrotóxicos alcance o meliponário, em caso de erro de aplicação desses produtos.
Segue, em anexo, a proposta de ações e a ata da reunião da comissão gestora (nesse documento tem uma foto de um modelo de estrutura de fechamento).
Fico à disposição e desde já agradeço.
Atenciosamente,
Profa. Rosane",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2025014071,Troca de fechadura da porta da coleção de zoologia,2025-10-06 12:57,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,72.95,,,,"-16.424310442233665, -39.1367972326299",,Solicito a troca da fechadura da porta da coleção de zoologia localizada entre a copa dos servidores e do almoxarifado,Troca de fechadura de porta do laboratório,Troca de fechadura de porta do laboratório,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2025014072,"Prezados,  Solicito a substituição do vidro da janela do auditório. Du",2025-10-06 14:23,Solucionado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,637.08,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,
Solicito a substituição do vidro da janela do auditório. Durante o processo de limpeza, a esquadria se desprendeu e a janela caiu, resultando na quebra do vidro.",Substituição de vidro quebrado; Substituição de vidro quebrado,Substituição de vidro quebrado; Substituição de vidro quebrado,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2025014081,Bebedouro Entupido,2025-10-06 15:57,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bebedouro na passarela que da acesso aos laboratorios no fundo do administrativo, encontra-se entupido, por gentileza verificar.",,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2025014085,Privadas entupidas,2025-10-06 19:15,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O sanitário do 2° andar está com as privadas entupidas, favor verificar",,,Manutenção Preventiva > Hidráulica,,0.56,LSTM_BAIXA_CONF,Baixa
2025014087,Limpeza Semestral - Reservatórios - Reitoria,2025-10-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios inferiores e superiores, localizados na Reitoria da UFSB. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2025014088,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2025-10-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2025014090,Tomadas sem funcionar,2025-10-07 09:05,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"A tomada na qual é ligado o micro-ondas não está funcionando, favor corrigir essa e verificar o funcionamento das demais
Local: Copa dos alunos",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.2,LSTM_BAIXA_CONF,Baixa
2025014094,Instalação de Banner de Identificação,2025-10-07 11:53,Solucionado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito a instalação de banner de identificação na parede externa do conforto da UFSB no HMTF.

O banner está em minha sala (Sala de enfermagem - Complexo 1)

At.te",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.09,LSTM_BAIXA_CONF,Baixa
2025014096,Solicitação de Escada,2025-10-07 13:04,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde!
Solicito a disponibilidade de uma escada nos seguintes dias:

21 de outubro (manhã): para auxiliar a ministrante da oficina de cerâmica a organizar a exposição durante a SNCT.

24 de outubro (tarde): para retirada das peças da exposição.

Desde já, agradecemos a atenção e o apoio.
Abraços.",,,Elétrica > Instalações elétricas,,0.66,LSTM_BAIXA_CONF,Baixa
2025014097,As salas de aula 105 e 106 do 1° andar estão com as tomadas sem funcio,2025-10-07 14:13,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"As salas de aula 105 e 106 do 1° andar estão com as tomadas sem funcionar, favor verificar",,,Outros > Outros,,0.2,LSTM_BAIXA_CONF,Baixa
2025014101,"PEDIDO de instalação de computador na minha SALA DE PROFESSOR - SALA 26, Bloco 2 - Campus Paulo Freire",2025-10-07 18:48,Solucionado,,,,Campus Paulo Freire,,,,,Outros > Outros,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezada Administração, boa tarde; gostaria de pedir, se disponível e possível, um computador fixo para minha mesa, na sala 26 do BLOCO 2, sala de professores, Campus Paulo Freire. Muito obrigado! Atenciosamente ROBERTO MARCHIORI",,,Manutenção Preventiva > Iluminação,,0.75,LSTM_BAIXA_CONF,Baixa
2025014104,Inspeção Luminária de emergência - Reitoria,2025-10-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento.
Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Hidrossanitária > Hidráulica,,0.67,LSTM_BAIXA_CONF,Baixa
2025014105,BANHEIRO SEM ÁGUA,2025-10-08 08:35,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, bom dia
O banheiro localizado entre as salas da Administração e Cordenador está desde ontem (07/10/2025) sem água na torneira e na descarga. Verifiquem por gentileza.
Att,
Jarda Driély",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2025014106,Tomadas sem funcionar,2025-10-08 08:39,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Tomadas sem funcionar
Local: Sala 05",,,Elétrica > Iluminação,,0.98,LSTM,Média
2025014107,Substituição de lâmpada queimada,2025-10-08 09:17,Solucionado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição de lâmpada queimada no corredor do segundo pavimento da Reitoria (próximo a sala da Pró Reitora da PROPA).
Motivo: Lâmpada queimada",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.49,LSTM_BAIXA_CONF,Baixa
2025014115,"Pia solta, quase caindo",2025-10-08 11:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Uma das pias do banheiro está solta, quase se desgrudando por completo
Local: Banheiro Feminino 1° Andar
em anexo imagens",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.43,LSTM_BAIXA_CONF,Baixa
2025014116,Instalação de suporte para celular em parede,2025-10-08 11:26,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalação de suporte para celular em parede, essa instalação será para aparelho utilizado como ponto eletrônico de identificação de horário de entrada e saída de funcionários.
Local: Sala 05",,,Elétrica > Instalações elétricas,,0.55,LSTM_BAIXA_CONF,Baixa
2025014121,Instalação de Bocal/Plafon para lâmpadas no CUNI de Helvécia,2025-10-08 13:29,Solucionado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.806897203757305, -39.66460824860207",,"Prezados, Boa tarde!

Solicito a instalação de um bocal/plafon para lâmpada no CUNI de Helvécia. Um dos bocais da sala caiu.

Atenciosamente,
Christyan Dias",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,LSTM_BAIXA_CONF,Baixa
2025014123,GRADES SOLTAS DA PARTE EXTERNA DO SETOR DE HABILIDADES - COMPLEXO 2,2025-10-08 14:10,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,GRADES SOLTAS DA PARTE EXTERNA DO SETOR DE HABILIDADES - COMPLEXO 2 (REALIZAR MANUTENÇÃO),,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.09,LSTM_BAIXA_CONF,Baixa
2025014124,Alteração de placas dos novos laboratórios de Habilidades Médicas,2025-10-08 14:40,Solucionado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezado(a),
Por gentileza, solicito novas placas de identificação para os dois laboratórios de Habilidades Médicas no Núcleo Pedagógico, pétala D.
Laboratório de Habilidades Médicas 1
Placa atual: LAB. HAB. DE COMUNIC
Nova placa: LAB. HABILIDADES MÉDICAS 1 ou LAB. HAB. MÉDICAS 1

Laboratório de Habilidades Médicas 2
Placa atual: GUARDA-VOL./ SEMIOT.01
Nova placa: LAB. HABILIDADES MÉDICAS 2 ou LAB. HAB. MÉDICAS 2

Muito obrigada.

Atenciosamente,

Mariana Neto Rosa Lima
Técnica de Laboratório",,,Hidrossanitária > Hidráulica,,0.61,LSTM_BAIXA_CONF,Baixa
2025014125,VAZAMENTO DE ÁGUA,2025-10-08 15:52,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Olá,
Notou-se um vazamento de água após dar descarga no sanitário (a água está descendo sem parar) do banheiro localizado entre a sala de apoio do ADM e a sala do Cordenador (Fagner). Lembrando ontem (07/10/2025) não havia água no mesmo local e hoje está ocorrendo esse problema.

Att,
Equipe do ADM.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.29,LSTM_BAIXA_CONF,Baixa
2025014127,Instalação de câmera de segurança,2025-10-08 15:55,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, necessitamos que sejam instaladas (fixadas) 3 câmeras de segurança no térreo do Núcleo pedagógico - Complexo 2 - CPF.
Duas instalações próximas ao ponto de rede e a placa A0 e uma próxima ao ponto de rede 202 (bloco C0 ).",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.19,LSTM_BAIXA_CONF,Baixa
2025014128,Remoção e reinstalação de placas dos laboratórios de Habilidades,2025-10-08 16:11,Solucionado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito que realize a retirada das placas do antigo Laboratório de Habilidades e faça a reinstalação das mesmas nas portas dos novos laboratórios localizados no Núcleo Pedagógico.,,,Elétrica > Iluminação,,0.99,LSTM,Média
2025014129,Substituição de lâmpadas queimadas,2025-10-08 16:12,Solucionado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito que realize a substituição das lâmpadas queimadas no Laboratório Interdisciplinar 1, para garantir a iluminação adequada do ambiente.",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2025014130,Instalar tomada para acesso a ponto eletrônico,2025-10-08 16:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalar tomada para acesso a ponto eletrônico
Local: Sala 05",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.55,LSTM_BAIXA_CONF,Baixa
2025014138,Troca de placa do Laboratório de Informática,2025-10-09 09:06,Solucionado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,521.35,,,,"-17.534235850278133, -39.724091821208056",,"Prezado(a),
Por gentileza, solicito alteração da placa da sala onde funcionará o Laboratório de Informática.
Placa atual: LAB. DE SAÚDE COLETIVA
Nova placa: LAB. DE INFORMÁTICA
Tamanho da placa: 15 cm de largura x 100 cm de altura
Muito obrigada!

Atenciosamente,

Mariana Neto Rosa Lima",Troca de placa do Laboratório de Informática,Troca de placa do Laboratório de Informática,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025014143,Torneira da pia não fecha,2025-10-09 10:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Torneira da pia não fecha, trava não funciona a água da pia está caindo sem parar.
Local: Banheiro feminino - 1° andar",,,Outros > Erro de chamado,,0.17,LSTM_BAIXA_CONF,Baixa
2025014145,Wi-Fi Lento Hoje,2025-10-09 10:51,Solucionado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
A rede de Internet está apresentando lentidão significativa, o que tem dificultado o acesso e o uso do sistema de trabalho.
Solicitamos, por gentileza, que verifiquem a situação e tomem as medidas necessárias para restabelecer o funcionamento normal o mais breve possível.
Agradecemos pela atenção e aguardamos retorno.",,,Outros > Erro de chamado,,0.43,LSTM_BAIXA_CONF,Baixa
2025014149,Problemas de acesso à rede,2025-10-09 10:59,Solucionado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Falta de conectividade e acesso à rede UFSB nos computadores da sala administrativa, incluindo o computador que está sendo utilizado pela arquiteta Cristiane Rabelo (SALA ADM ao lado da Sala do Fagner) no CSC. Ontem e hoje a internet funcionou de modo extremamente lento e em alguns momentos com falta de conectividade e acesso à nuvem UFSB durante horas.
Por gentileza, solicito urgência para verificação de acesso à rede. Ciente da escassez de recursos financeiros, aponto necessidade de melhoria emergencial na infra de lógica e fibra óptica do bloco administrativo CSC, assim que possível e agradeço a compreensão e empenho da PROTIC em resolver o problema brevemente.",,,Estrutura Predial > Infiltração,,0.55,LSTM_BAIXA_CONF,Baixa
2025014150,Infiltração na sala da Coordenação do Curso de Cacau e Chocolate no CFCAf,2025-10-09 11:02,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Prezado(a),
Bom dia! Venho por meio deste relatar e solicitar providências para remoção de pontos de infiltração que estão aparecendo na sala da coordenação do curso de Tecnologia em Produção de Cacau e Chocolate, localizada no CFCAf (CEPEC). Ressalto que o processo de infiltração tem comprometido o trabalho dos docentes (coordenadores do curso) que não estão conseguindo utilizar a sala.
Seguem anexo as fotos do local.
Desde já agradeço.
Atenciosamente,
Carlos",,,Estrutura Predial > Infiltração,,0.22,LSTM_BAIXA_CONF,Baixa
2025014151,"Problemas com infiltração, estufamento e mofo na divisória entre salas do colegiado Cacau e Chocolate",2025-10-09 13:42,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Prezados, entro em contato pois estamos com problemas de infiltração e mofo nas divisórias entre salas do colegiado do curso Cacau e Chocolate. Já faz alguns anos que o problema vem ocorrendo, tendo afetado a saúde respiratória de docentes que frequentam o local. É necessária a substituição da divisória e tratamento da sala com pintura antimofo.
Peço providências a respeito.
Att.,
Profa Jannaina Velasques",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.22,LSTM_BAIXA_CONF,Baixa
2025014158,Três parafusos e três arruelas para encosto de três cadeira cozinha,2025-10-09 16:59,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,Três parafusos e três arruelas para encosto de três cadeira cozinha cfcaf.,,,Hidrossanitária > Hidráulica,,0.42,LSTM_BAIXA_CONF,Baixa
2025014165,Limpeza do Bebedouro,2025-10-10 09:30,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Bom dia!!
por gentileza, solicito a limpeza do bebedouro do SEP.
Desde já, obrigada pela atenção.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.42,LSTM_BAIXA_CONF,Baixa
2025014167,Instalação de suporte para controle de ponto na guarita,2025-10-10 11:38,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,Instalação de suporte para controle de ponto na guarita,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.11,LSTM_BAIXA_CONF,Baixa
2025014168,Remoção de TV,2025-10-10 11:39,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Olá,
Gostaria que a televisão do CEP, no complexo II, fosse removida e colocada no depósito(o que fica atrás, junto com as outras TV,s defeituosas). Ela liga mas não aparece sinal de vídeo. Está com defeito.
Obrigado.",,,Outros > Erro de chamado,,0.2,LSTM_BAIXA_CONF,Baixa
2025014174,dúvidas sobre e-mail,2025-10-10 15:37,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"pessoal, boa tarde!
estou com algumas dúvidas. não sei se é exatamente por aqui, caso não seja, qual seria o setor responsável?

. é possível alterar o meu email institucional @ufsb.edu.br?
. é possível direcionar esses meus emails institucionais para o Gmail?
. como faço para ter minha conta google for education? gostaria de unificar todos meus contatos e drives num só lugar.

abs,",,,Climatização > Ar condicionado,,0.7,LSTM_BAIXA_CONF,Baixa
2025014179,Manutenção de ar condinionado do LECOMAR,2025-10-13 08:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados bom dia!
O arcondionado springer Midea do espaço comum do LECOMAR deixou de funcionar. Se possível enviar alguém para verificar o problema para encontrarmos soluções.
at.te
Fabiana Félix",,,Elétrica > Iluminação,,0.25,LSTM_BAIXA_CONF,Baixa
2025014180,Luz piscando Sala 05,2025-10-13 09:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Luz piscando ou queimada
Local: Sala 05",,,Outros > Erro de chamado,,0.63,LSTM_BAIXA_CONF,Baixa
2025014192,"Prezados,  Estou atuando como coordenadora do curso de medicina e não",2025-10-13 13:33,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Estou atuando como coordenadora do curso de medicina e não estou tendo acesso ao SIPAC.

Quando entro, aparece apenas a opção da coordenação da residência em medicina de família e comunidade, mas não da coordenação do curso de medicina. Fui orientada abrir um chamado, pois o setor responsável disse que já está com todas as autorizações liberadas.

Em anexo, envio a portaria de exoneração do coordenador de curso e o meu de substituição.",,,Hidrossanitária > Hidráulica,,0.5,LSTM_BAIXA_CONF,Baixa
2025014207,Privadas entupidas,2025-10-13 19:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Banheiro masculino no NVGA com as privadas entupida,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025014217,O ar condicionado do meu gabinete nº33 não está funcionando. Preciso q,2025-10-14 11:39,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,554.23,,,,"-17.534582646209113, -39.72461446135704",,O ar condicionado do meu gabinete nº33 não está funcionando. Preciso que alguém olhe.,Vazamento de gás e limpeza de ar condicionado - CPF,Serviço de limpeza do sistema de ar condicionado e conserto de fazamento de gás regrigerante. ,Manutenção Preventiva > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2025014224,Inspeção Luminária de emergência - CJA Núcleo de Vivência,2025-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.89,LSTM_BAIXA_CONF,Baixa
2025014225,Inspeção Luminária de emergência - CJA Núcleo Pedagógico,2025-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.85,LSTM_BAIXA_CONF,Baixa
2025014226,Inspeção Luminária de emergência - CJA CFCAF,2025-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,#N/A,,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.91,LSTM_BAIXA_CONF,Baixa
2025014227,Inspeção Luminária de emergência - CSC PAV. Administrativo,2025-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2025014228,Inspeção Luminária de emergência - CSC Passarelas e Biblioteca,2025-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.86,LSTM_BAIXA_CONF,Baixa
2025014229,Inspeção Luminária de emergência - CSC Bloco de serviços,2025-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2025014230,Inspeção Luminária de emergência - CSC PAV. Convenções,2025-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2025014231,Inspeção Luminária de emergência - CSC PAV. Feiras,2025-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2025014232,Inspeção Luminária de emergência - CSC PORTICO,2025-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2025014233,Inspeção Luminária de emergência - CSC LABORATÓRIOS,2025-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025014234,Inspeção Luminária de emergência - CPF COMPLEXO 1 BLOCO AULAS E ANEXO AULAS,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014235,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. ADMINISTRATIVO,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014236,Inspeção Luminária de emergência - CPF COMPLEXO 2 LABORATÓRIOS,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014237,Inspeção Luminária de emergência - CPF COMPLEXO 2 SALA DE TUTORIA,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014238,Inspeção Luminária de emergência - CPF COMPLEXO 2 LAB. DE HABILIDADES,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014239,Inspeção Luminária de emergência - CPF COMPLEXO 2 ADM CFCS,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014240,Inspeção Luminária de emergência - CPF COMPLEXO 2 CEAME,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025014241,Inspeção Luminária de emergência - CPF COMPLEXO 2 CLÍNICA ESCOLA PSICOLOGIA,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014242,"Inspeção Luminária de emergência - CPF COMPLEXO 2 LAPPSI, LAB. CIÊNCIA DADOS, ClÍNICA PSICOLOGIA",2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535270301457683, -39.724452176761616",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.98,LSTM,Baixa
2025014243,Inspeção Luminária de emergência - CPF POSTOS DE SAÚDE,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.97,LSTM,Baixa
2025014244,Inspeção Luminária de emergência - CPF INTERNATOS,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.99,LSTM,Baixa
2025014245,Inspeção Luminária de emergência - CPF Núcleo Pedagógico,2025-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.5,LSTM_BAIXA_CONF,Baixa
2025014246,Fixar banner na parede,2025-10-15 09:26,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,"Prezado,

Prof. Roberlaine e prof. Rafael Noronha estão precisando fixar dois banners na parede.

Cordialmente,

Débora Oliveira",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Média
2025014247,Suporte de sabão quebrado,2025-10-15 09:31,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,"Prezado,

O suporte de sabão do banheiro de PCD está quebrado, precisando substituição.

Cordialmente,

Débora Oliveira",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025014248,Torneira do bebedouro com defeito,2025-10-15 09:34,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,63.46,,,,"-14.770309469288907, -39.23560995592077",,"Torneira do bebedouro com defeito
Local: 1° Andar",Substituição de Torneira do bebedouro,Substituição de Torneira do bebedouro,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.34,LSTM_BAIXA_CONF,Média
2025014249,Assento de vaso sanitário quebrado,2025-10-15 09:34,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,41.74,,,,#N/A,,"Prezado,

Assento de vaso sanitário do Herbário está quebrado, precisando substituição.

Cordialmente,

Débora Oliveira",Substituição de assento de vaso sanitário quebrado,Substituição de assento de vaso sanitário quebrado,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014255,Ar condicionado não funciona,2025-10-15 11:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ar condicionado não funciona, suspeita de que o gás acabou
Local: Sala de Representações na ala estudantil",,,Hidrossanitária > Bomba,,0.21,LSTM_BAIXA_CONF,Baixa
2025014258,Limpeza de fossa do pavilhão de feiras - CSC,2025-10-15 14:13,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,4797.86,,,,"-16.423058409985778, -39.136850127779546",,Acesso a bomba da fossa para manutenção,Limpeza de fossa do pavilhão de feiras - CSC; Limpeza de fossa do pavilhão de feiras - CSC; Limpeza de fossa do pavilhão de feiras - CSC; Complementar de  Limpeza de fossa do pavilhão de feiras,"Limpeza de fossa para retirada de bomba submersa.

3 viagens - 30 m³ de volume; Complementar à ordem de serviço 383/2025; Complementar à ordem de serviço 383/2025 e 386/2025. Serviço necessário visto à evento no final de semana no Campus; Complementar de  Limpeza de fossa do pavilhão de feiras",Climatização > Ar condicionado,,0.51,LSTM_BAIXA_CONF,Baixa
2025014259,Instalação de suportes de ar condicionado,2025-10-15 14:31,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a instalação de um suporte de ar-condicionado no consultório 1 do laboratório de Habilidades medicas 1.
Solicito a instalação de um suporte na sala de lavagens do labboratório de Microbiologia.
Uma vez que os suportes estão instalados, vamos precisar de um controle para cada suporte.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025014271,Reparo/Manutenção ar condicionado na sala da ARI,2025-10-16 10:33,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"o ar condicionado parou de refrigerar, funcionando somente na função de ventilação.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2025014276,Bom dia     Solicito que verifiquem o ar-condicionado do Gabinete 33 n,2025-10-16 11:11,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Bom dia

Solicito que verifiquem o ar-condicionado do Gabinete 33 no 2o andar do prédio do núcleo pedagógico no CPF.
O aparelho não está ligando.

Grata,
prof Danyelle.",,,Outros > Erro de chamado,,0.19,LSTM_BAIXA_CONF,Média
2025014291,GELADEIRA DA COPA DO ADM COM DEFEITO.,2025-10-16 18:40,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
Identificamos que a geladeira da copa do administração, encontra-se com defeito.
Solicitamos por gentileza a à equipe de Manutenção a verificação da mesma.

Atenciosamente,
Mateus Oliveira da Silva
Secretária de apoio Acadêmico.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025014292,Lâmpadas queimadas,2025-10-16 18:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"As lâmpadas do banheiro masculino do térreo estão sem funcionar, favor verificar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2025014301,Maçaneta da porta solta,2025-10-17 13:27,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Maçaneta da porta solta
Local: Sala 03",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.26,LSTM_BAIXA_CONF,Baixa
2025014302,Instalação e desinstalação de televisão para sala de Discussão e Procedimentos 1,2025-10-17 14:29,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalação e desinstalação de televisão para sala de Discussão e Procedimentos 1,,,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2025014306,HAVERÁ UMA BANCA DE DEFESA PRESENCIAL (PPGER) AGENDADA NA SALA DE REUN,2025-10-18 21:40,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"HAVERÁ UMA BANCA DE DEFESA PRESENCIAL (PPGER) AGENDADA NA SALA DE REUNIÕES DO NÚCLEO PEDAGÓGICO - COMPLEXO 2, COM INÍCIO ÀS 14:00 HORAS.
NECESSITO DE TELEVISÃO COM COMPUTADOR PARA QUE A ALUNA POSSA PROJETAR E APRESENTAR O TRABALHO.
DESDE JÁ AGRADEÇO.
Prof.ª Rebeca",,,Outros > Erro de chamado,,0.23,LSTM_BAIXA_CONF,Baixa
2025014307,Desde a instalação da internet nos computadores dos gabinetes nunca ma,2025-10-18 21:46,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Desde a instalação da internet nos computadores dos gabinetes nunca mais consegui fazer login com meu usuário. Tentei todas as formas possíveis e nada. Ncessito de orientações sobre como posso cadastrar meu usuário e senha no computador do gabinete (nível 2 - setor A), para que eu possa usá-lo sem precisar levar meu notebook.

Desde já agradeço.

Prof.ª Rebeca",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.67,LSTM_BAIXA_CONF,Baixa
2025014310,Instalar uma placa do Jardim Botânico FLORAS,2025-10-20 11:46,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Bom dia!
Instalar uma placa do Jardim Botânico FLORAS na entrada do Campus, após a portaria",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.77,LSTM_BAIXA_CONF,Baixa
2025014311,Porta com problema para abrir,2025-10-20 12:00,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Solicito a verificação da porta do laboratório de Microbiologia, pois a porta não está abrindo.",,,Manutenção Preventiva > Reservatório,,0.67,LSTM_BAIXA_CONF,Baixa
2025014482,Limpeza Semestral - Reservatórios - Reitoria - superior potável,2025-10-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório superior de água potável da Reitoria.
