ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.62,LSTM_BAIXA_CONF,Baixa
2025014313,Manutenção no telhado dos Laboratórios de Ciências,2025-10-20 12:38,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,159.17000000000002,,,,"-16.424310442233665, -39.1367972326299",,"Está havendo gotejamentos nos seguintes laboratórios:

Laboratório Interdisciplinar 01
Laboratório Interdisciplinar 03
Laboratório de Saneamento

Solicito revisão e manutenção dos telhados, assim como, a troca das placas de gesso danificadas. Os laboratórios possui vários equipamentos e alguns foram molhados, por isso é urgente essa manutenção.",Manutenção no telhado dos Laboratórios de Ciências; Complementar de Manutenção no telhado dos Laboratórios de Ciências,Manutenção no telhado dos Laboratórios de Ciências; Complementar de Manutenção no telhado dos Laboratórios de Ciências,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2025014319,Instalação de torneira externa Lecomar,2025-10-20 16:09,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados boa tarde!
Poderiam por favor instalar uma torneira que se quebrou na ultima semana? Ja compramos uma nova e so precisa ser instalada.
Grata desde já
Fabiana",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2025014322,Regular abertura e fechamento da porta principal,2025-10-20 16:31,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,2680.86,,,,"-16.424657613462742, -39.135949237122865",,"Boa tarde, a porta principal não esta fechando com amortecimento necessário, necessitando regulação. Ao fechar abruptamente sozinha, estamos correndo o risco dela trincar sem chances de reparo.",Substituição de mola hidráulica de porta de vidro; Regulagem em porta de vidro,Substituição de mola hidráulica de porta de vidro; Regulagem em porta de vidro,Estrutura Predial > Forro,,0.69,LSTM_BAIXA_CONF,Baixa
2025014326,O forro do atendimento cedeu quase por completo,2025-10-20 17:24,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Retornei hoje de férias e o teto esta cedendo. Precisamos de intervenção urgente! Na inexistência de um Plano de Contingencia, necessitamos que a Dinfra possa atuar imediatamente pois tem o risco de terminar de ceder por completo.
Tentei anexar um video e não consegui.",,,Outros > Outros,,0.16,LSTM_BAIXA_CONF,Alta
2025014328,URGENTE: Necessidade de Cobertura (Telhado) em Passarela Exposta – Risco de Danos ao Acervo da Biblioteca,2025-10-20 19:18,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a intervenção urgente desta diretoria para a instalação de cobertura (telhado) na passarela que conecta o Pavilhão ao corredor de acesso principal da Biblioteca Sosígenes Costa
A ausência de proteção contra intempéries tem causado:

Risco Direto ao Acervo: Durante o período de chuvas, livros e documentos chegam úmidos ou molhados às mãos dos usuários e servidores, ameaçando a integridade física do patrimônio informacional da UFSB.

Risco Operacional: A umidade elevada na área de recebimento dos materiais compromete a conservação do acervo e pode elevar à proliferação de fungos, com potencial de danos irreversíveis ao patrimônio público.

Reconhecemos os esforços da DINFRA e pedimos prioridade para esta obra, que se configura como uma medida essencial de preservação patrimonial e saúde ocupacional .
Agradeço a atenção e aguardo a confirmação do protocolo de atendimento.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.2,LSTM_BAIXA_CONF,Baixa
2025014329,Manutenção Preventiva - Limpeza Ralos Cobertura Reitoria,2025-10-21 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Verificação dos ralos da cobertura e desobstrução para evitar entupimentos e áreas alagadas.
Registrar com foto a situação dos ralos antes de fechar o chamado.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.32,LSTM_BAIXA_CONF,Baixa
2025014330,"Prezados(as), bom dia!  Solicito a instalação de uma bancada, e a muda",2025-10-21 08:09,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados(as), bom dia!
Solicito a instalação de uma bancada, e a mudança de um armário pequeno da sala de compras para a nova sala do almoxarifado.",,,Estrutura Predial > Infiltração,,0.38,LSTM_BAIXA_CONF,Baixa
2025014333,VAZAMENTO NO TETO NA COPA DO NÚCLEO PEDAGÓGICO (TÉRREO),2025-10-21 08:40,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534582646209113, -39.72461446135704",,VAZAMENTO NO TETO NA COPA DO NÚCLEO PEDAGÓGICO (TÉRREO),,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.23,LSTM_BAIXA_CONF,Baixa
2025014334,INSTALAÇÃO DE PRATELEIRA NO ALMOXARIFADO - COMPLEXO 1,2025-10-21 08:43,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.533274716800296, -39.72248779186285",,INSTALAÇÃO DE PRATELEIRA NO ALMOXARIFADO - COMPLEXO 1,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,LSTM_BAIXA_CONF,Baixa
2025014349,Ausência de portas nas cabines dos sanitários no Pavilhão de Convenções,2025-10-21 10:29,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Diante da ausência de portas nas cabines dos sanitários do CSC, vivi como servidora, grande constrangimento enquanto utilizava uma das cabines sem porta no sanitário situado na varanda, à esquerda do Pavilhão de Convenções, pois outro usuário ingressou neste mesmo banheiro simultaneamente (local próximo ao painel indígena). Não há privacidade visual na área interna do sanitário, o que causa constrangimento e chega a abalar as questões de higiene pessoal.
A mesma ocorrência foi alertada pela Paula Lopes em Maio de 2025, porém o problema não foi solucionado. Diante da escassez de verbas, acredito que esta seja uma demanda emergencial que não deve ser protelada no uso do orçamento destinado à manutenção dos campi. Agradeço a compreensão. Cristiane.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2025014390,Solicito a compra de Pastilha de Cloro para tratamento da Água no CSC,2025-10-22 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,836.5,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia
Solicito a compra de 10kg ou 50 Pastilhas De Cloro Para Consumo Humano (200g), para tratamento de água por meio dos dosadores automaticos de cloro do Campus Spsígenes Costa, no Municipio de Porto Seguro - BA.

Atenciosamente,
Yuri Ferreira Amorim",Compra de Pastilha de Cloro para tratamento da Água,Compra de Pastilha de Cloro para tratamento da Água,Elétrica > Nobreak,,0.23,LSTM_BAIXA_CONF,Média
2025014396,Solicitação de verificação e troca de Nobreak com defeito,2025-10-22 11:10,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Detalhes da solicitação:
Solicito a verificação e, se necessário, a troca do Nobreak em uso neste setor.
O pessoal da TI já realizou uma visita técnica e constatou que o equipamento está apresentando problemas de funcionamento , comprometendo o uso regular dos computadores e demais equipamentos conectados.
Pedimos, portanto, a substituição ou reparo do Nobreak para garantir o pleno funcionamento das atividades do setor.",,,Climatização > Ar condicionado central,,0.3,LSTM_BAIXA_CONF,Baixa
2025014395,Solicita - Climatização - Auditório Monte Pascoal - 24-10-2025,2025-10-22 11:03,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezado Rodrigo, bom dia.

Na sexta-feira, dia 24 de outubro de 2025, às 18h, será realizada a Solenidade de Colação e Grau - Turma 2025.2 - UFSB-CSC, no Auditório Monte Pascoal. Nesse sentido, por favor, solicitamos o serviço de climatização (ar condicionado) do auditório para o evento.
Agradecimentos antecipados.

Atenciosamente,

Renan Araújo

Secretário - CSC",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.33,LSTM_BAIXA_CONF,Baixa
2025014397,Goteiras na biblioteca CSC,2025-10-22 11:27,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito o reparo no telhado da biblioteca, sugiram algumas goteiras em cima das estantes que molham os livros, precisamos de manutenção urgente se possivel.",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2025014399,Alterar ponto de energia,2025-10-22 11:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Olá,
Gostaria que o ponto de energia do Setor de Compras e Contratações fosse alterado. Conforme combinado.
Obrigado.",,,Outros > Erro de chamado,,0.27,LSTM_BAIXA_CONF,Baixa
2025014400,Goteira comprometendo estante e livros,2025-10-22 12:27,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Estamos com uma goteira muito grande numa estante próximo aos computadores. O terceirizado Paulo detectou logo cedo e ja afastou a estante para evitar maiores prejuízos mas alguns livros ja foram molhados e outros ficaram úmidos. Copio imagem aqui a abaixo pois não consigo adicionar o video.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025014412,Pia vazando,2025-10-23 09:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,37.32,,,,"-14.770309469288907, -39.23560995592077",,Há duas pias vazando no Banheiro Masculino - 2° Andar,Reparo em vazamento de pia,Reparo em vazamento de pia,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025014415,Vazamento na pia do banheiro no segundo andar - Núcleo pedagógico,2025-10-23 09:45,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,Vazamento na pia do banheiro no segundo andar - Núcleo pedagógico,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,LSTM,Baixa
2025014459,"Prezados , bom dia!  Solicito, a mudança de 3 armários pequenos da sal",2025-10-24 09:16,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados , bom dia!
Solicito, a mudança de 3 armários pequenos da sala de compras , para a sala do almoxarifado.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.56,LSTM_BAIXA_CONF,Baixa
2025014464,Instalação de suporte de Sabonete Líquido,2025-10-24 10:10,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalação de suporte de Sabonete Líquido
Local: Banheiro Feminino próximo a Biblioteca",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.46,LSTM_BAIXA_CONF,Baixa
2025014471,Vazamento no telhado sobre a sala de professores de Artes,2025-10-24 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, solicito manutenção do telhado sobre a sala de docentes das Artes no Pavilhão administrativo, pois há um ponto de goteira danificando o forro, conforme imagem em anexo.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025014476,Registro de água vazando,2025-10-24 15:50,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,85.49,,,,"-14.770309469288907, -39.23560995592077",,"Registro de água vazando
Local: 1° Andar - Banheiro Masculino",Reparo em registro,Reparo em registro,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014477,MANUTENÇÃO AR SECRETARIA EXECUTIVA CJA,2025-10-24 16:24,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Favor verificar o funcionamento do ar, não gela.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.95,LSTM_BAIXA_CONF,Média
2025014478,Defeito rede elétrica,2025-10-24 16:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezadx
Solicito o conserto das tomadas de um dos lados do Laboratório de Ciências II, no primeiro andar do Núcleo Pedagógico do CJA, pois não estão funcionando.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2025014483,Limpeza Semestral - Reservatórios - Reitoria - superior reuso,2025-10-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios superiores de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2025014484,Limpeza Semestral - Reservatórios - Reitoria - inferior potável,2025-10-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.65,LSTM_BAIXA_CONF,Baixa
2025014485,Limpeza Semestral - Reservatórios - Reitoria - inferior reuso,2025-10-27 00:00,Processando (atribuído),,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025014487,Pia entupida,2025-10-28 08:13,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,Pia entupida na copa dos funcionários,,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2025014497,Bebedouro no Pavilhão de Feiras - Entupido,2025-10-28 09:28,Solucionado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Bebedouro localizado no pavilhão de feiras encontra-se aparentemente entupido. Solicita-se a verificação por favor.,,,Outros > Erro de chamado,,0.36,LSTM_BAIXA_CONF,Baixa
2025014498,Necessito de uma webcam e de um fone de ouvido com microfone para dese,2025-10-28 09:35,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Necessito de uma webcam e de um fone de ouvido com microfone para desempenhar melhor minhas atividades laborais, que incluem a participaçao em reuniões virtuais de trabalho.
Desde já agradeço",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.69,LSTM_BAIXA_CONF,Média
2025014499,Tampa de vaso sanitário quebrada,2025-10-28 09:38,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,41.74,,,,"-14.770883343840165, -39.23605772449692",,"Tampa de vaso sanitário quebrada
Local: Banheiro Feminino próximo a Biblioteca",Substituição de assento sanitário,Substituição de assento sanitário,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025014500,Água da descarga vazando,2025-10-28 09:45,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Água da descarga vazando, descarga acionada, há desperdício de água.
Local: Banheiro Feminino 1° Andar",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014504,Ar condicionado,2025-10-28 10:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do lab. de Anatomia da Madeira está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2025014505,Tomada,2025-10-28 10:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Bom dia,
Uma tomada no laboratório de Anatomia da Madeira está com o encaixe solto. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2025014509,Lava olhos quebrado,2025-10-28 10:33,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,36.73,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia,

No núcleo pedagógico, mais especificamente no laboratório de química, bioquímica e farmacologia, o lava olhos encontra-se quebrado. Por gentileza, solicito verificação e reparo, se possível.

Atenciosamente,

Thiago",Reparo em lava olhos,Reparo em lava olhos,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025014511,Vaso sanitário entupido,2025-10-28 10:43,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vaso sanitário entupido
Local: Banheiro Masculino próximo a Biblioteca",,,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2025014513,Instalação de Negatoscópios,2025-10-28 10:52,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,
Solicito avaliação dos locais para instalação dos negatoscópios em consultórios do Laboratório de Habilidades Médicas 01.
Agradeço, desde já.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2025014514,Verificar vazamento em vaso sanitário do banheiro feminino no pavilhão,2025-10-28 11:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Verificar vazamento em vaso sanitário do banheiro feminino no pavilhão de aulas do Complexo 1,,,Outros > Erro de chamado,,0.45,LSTM_BAIXA_CONF,Baixa
2025014526,google gfe,2025-10-28 15:56,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"gostaria de saber como faço para ter uma conta Google for education (GFE). não me lembro de ter recebido acesso ainda.

além disso, eu consigo programar o encaminhamento dos e-mails do Zimbra para uma conta no Gmail (a conte GFE)?
tentei fazer isso da forma tradicional e não foi possível, creio que o sistema da UFSB necessita de uma configuração específica. isso facilitaria muito a organização dos arquivos na nuvem.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2025014533,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2025-10-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.41,LSTM_BAIXA_CONF,Baixa
2025014539,"boa tarde.  gostaria de instrução de como fazer um chamado. o campo ""T",2025-10-29 12:52,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"boa tarde.
gostaria de instrução de como fazer um chamado. o campo ""Tipo"" não apresenta nada relacionado a minha questão. estou enviando chamados recorrentemente e aparece ""Erro de chamado"" , ""Solucionado', ""Encaminhado pra Manutenção""... e não consigo resolver meu problema. obg",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025014542,Torneira quebrada,2025-10-29 14:34,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Torneira quebrada

Local: Copa funcionários",,,Climatização > Ar condicionado,,0.98,LSTM,Alta
2025014551,Interrupção do funcionamento do ar-condicionado na Secretaria Executiva / Pavilhão Administrativo do Campus Sosígenes Costa após queda de energia,2025-10-30 11:57,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O aparelho de ar-condicionado localizado na Secretaria Executiva, no Pavilhão Administrativo do Campus Sosígenes Costa, deixou de funcionar após uma queda de energia elétrica ocorrida em razão de instabilidade no fornecimento.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025014569,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-11-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025014570,Troca de lâmpadas queimadas - CEAME,2025-11-03 07:52,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53509594844953, -39.723741633969354",,Troca de lâmpadas queimadas - CEAME,,,Estrutura Predial > Pintura,,0.23,LSTM_BAIXA_CONF,Baixa
2025014572,Pintura da antiga sala de Recursos Multifuncionais,2025-11-03 08:37,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Prezados/as, bom dia!
Solicito pintura da antiga sala de Recursos Multifuncionais (atual sala dos intérpretes de Libras) pois os intérpretes será alocados nesta sala. As paredes da sala estão bem sujas, por isso solicito a pintura.

Agradecimentos antecipados.

Helen Oliveira",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2025014573,Iluminação da antiga sala de Recursos Multifuncionais,2025-11-03 08:41,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Prezados/as, bom dia!

Solicito mais iluminação na antiga sala de recursos multifuncionais, atualmente as lâmpadas da sala dão pouca iluminação. A sala será utilizada pelos intérpretes de Libras que atuam em muitos eventos online e necessitam de uma melhor iluminação para garantir mais qualidade de imagem.

Muito grata,

Helen.",,,Outros > Erro de chamado,,0.32,LSTM_BAIXA_CONF,Baixa
2025014574,Solicito o acesso ao email - lucas.teixeira@ufsb.edu.br. Não consigo a,2025-11-03 09:10,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito o acesso ao email - lucas.teixeira@ufsb.edu.br. Não consigo acessar e preciso para cumprir as demandas institucionais como servidor.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.2,LSTM_BAIXA_CONF,Baixa
2025014577,Roçagem do Viveiro de Aquicultura,2025-11-03 10:20,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a Roçagem do Viveiro de Aquicultura
Local: Área externa do Campus Jorge Amado, abaixo trago imagens de como está o local.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025014584,AR CONDICIONADO COM DEFEITO (NÃO ESTÁ GELANDO) SALA E104 - COMPLEXO 2,2025-11-03 13:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"AR CONDICIONADO COM DEFEITO (NÃO ESTÁ GELANDO) SALA E104 - COMPLEXO 2
REALIZAR MANUTENÇÃO",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2025014586,Tomadas próximas a mesa de trabalho não funcionam,2025-11-03 13:52,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito o concerto da rede elétrica próxima a minha mesa de trabalho. Localizada na sala da Seção de Compras - CPF,,,Climatização > Ar condicionado,,1,LSTM,Média
2025014593,Ar condicionado do Herbário vasando,2025-11-03 21:21,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, solicito reparo e manutenção no ar condicionado do Herbário GCPP, localizado no Laboratório Interdisciplinar 03, que está vazando muita água e molhando a coleção biológica de plantas.
Estou à disposição para esclarecer qualquer dúvida.
Atenciosamente,
Jorge Costa",,,Manutenção Preventiva > Ar condicionado split,,0.84,LSTM_BAIXA_CONF,Baixa
2025014594,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-11-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2025014595,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-11-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025014622,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025014623,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025014624,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014625,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2025014626,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025014627,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Outros > Erro de chamado,,0.46,LSTM_BAIXA_CONF,Baixa
2025014615,"Acesso ao SIGRH, Capacitação",2025-11-04 15:59,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, não sei se estou fazendo a solicitação correta. Preciso de acesso ao SIGRH na parte de Capacitação para conseguir baixar meus certificados. Caso esteja solicitando errado, pode me orientar por favor sobre como fazer da maneira correta?
Grata,
Maria Clara.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014616,Manutenção no ar Condicionado,2025-11-04 16:21,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,838.78,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!!
por gentileza, solicito a manutenção do ar condicionado do LSEAP. O mesmo não está gelando.",Manutenção no ar Condicionado,Manutenção no ar Condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2025014617,VAZAMENTO NO AR CONDICIONADO DO AUDITÓRIO - COMPLEXO 2,2025-11-04 16:24,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,241.13,,,,"-17.534582646209113, -39.72461446135704",,VAZAMENTO NO AR CONDICIONADO DO AUDITÓRIO - COMPLEXO 2,Reparo de vazamento em ar condicionado,Reparo de vazamento em ar condicionado,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014618,VAZAMENTO NO AR CONDICIONADO  NA SECRETARIA ACADÊMICA - COMPLEXO 2,2025-11-04 16:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,VAZAMENTO NO AR CONDICIONADO NA SECRETARIA ACADÊMICA - COMPLEXO 2,,,Hidrossanitária > Hidráulica,,0.97,LSTM,Alta
2025014619,Alagamento frequente nos 2 banheiros mais próximos a biblioteca,2025-11-04 16:51,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424657613462742, -39.135949237122865",,A biblioteca tem sido cada dia mais frequentada e os banheiros que atendem a comunidade (os 2 mais próximos da biblioteca) vivem alagados. Alguma vezes com mal cheiro. Solicito revisão do espaço pois é certo que precisam de manutenção.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2025014628,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014629,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014630,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025014631,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014632,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014633,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2025014634,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025014635,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2025014636,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2025014637,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025014638,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2025014639,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025014640,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025014641,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.93,LSTM_BAIXA_CONF,Baixa
2025014642,Manutenção preventiva mensal do elevador da Reitoria,2025-11-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025014643,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025014644,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2025014645,Fechadura com problemas,2025-11-05 09:21,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as, bom dia.

Venho informar que a fechadura da porta principal da Secretaria Executiva (3º andar) está solta.
Gostaria de solicitar uma análise/manutenção, conforme considerem mais adequado.

Grata.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025014646,"Verificar ar condicionado da UBS do Centro, o mesmo vem apresentando p",2025-11-05 09:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,929.1800000000001,,,,"-17.531555186735233, -39.7451955692442",,"Verificar ar condicionado da UBS do Centro, o mesmo vem apresentando problemas.",Reparo em ar condicionado da UBS do Centro,Reparo em ar condicionado da UBS do Centro,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014647,"Verificar ar condicionado no Hospital Sagrada Família (antiga UMMI), l",2025-11-05 09:30,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.52982821753484, -39.76094790418552",,"Verificar ar condicionado no Hospital Sagrada Família (antiga UMMI), localizado na sala do conforto médico.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025014648,Torneira com defeito,2025-11-05 09:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,151,,,,#N/A,,"Bom dia,
Uma das torneiras da pia do laboratório de Física da Madeira está com vazamento. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",Substituição de torneira,Substituição de torneira,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2025014650,Solicitação de instalação de tomadas,2025-11-05 10:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,159.05,,,,"-14.755969187255209, -39.23160150191233",,"Prezados, bom dia!

Solicito a instalação de cinco tomadas na minha sala para acomodar notebooks e desktop.
Deixarei meu contato, caso precisem (73 98864-7492)

Agradeço desde já pela atenção e colaboração.

Atenciosamente,
Profa. Danusa",Instalação de tomadas,Instalação de tomadas,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014653,"Prezados, boa tarde!  O ar condicionado da sala de Ronildo na Secad te",2025-11-05 13:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde!
O ar condicionado da sala de Ronildo na Secad tem um vazamento .",,,Elétrica > Iluminação,,0.95,LSTM,Baixa
2025014655,CONSERTO DE LAMPADA,2025-11-05 14:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
Boa tarde.
Solicito, por gentileza, para conserto da lâmpada na Secretaria Acadêmica (SECAD), pois o ambiente está com pouca iluminação.
Agradeço desde já pela atenção e aguardo o atendimento.",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Baixa
2025014656,Vazamento no banheiro feminino – ala administrativa,2025-11-05 14:22,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Olá,
Informo que o banheiro feminino do meio, na ala administrativa, está com vazamento de água. Não tenho certeza se o problema vem da descarga, mas a água escorre pelo chão e, às vezes, o local fica alagado.
Obrigada.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014659,Sala 104: Ar condicionado não está gelando corretamente,2025-11-05 15:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,515.61,,,,"-14.770309469288907, -39.23560995592077",,Sala 104: Ar condicionado não está gelando corretamente,Reposição de gás de ar condicionado,Reposição de gás de ar condicionado,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014660,Ciências 2: Ar condicionado formando gelo,2025-11-05 15:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,2784.3199999999997,,,,"-14.770309469288907, -39.23560995592077",,Ciências 2: Ar condicionado formando gelo,Reposição de gás do ar condicionado; Complementar de Reposição de gás do ar condicionado,Reposição de gás do ar condicionado; Complementar de Reposição de gás do ar condicionado,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014661,Sala 203: Ar condicionado não está gelando corretamente,2025-11-05 15:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,515.61,,,,"-14.770309469288907, -39.23560995592077",,Sala 203: Ar condicionado não está gelando corretamente,Respoição de gás de ar condicionado,Respoição de gás de ar condicionado,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2025014662,Laboratório de Matemática e Robótica: Ar condicionado com barulho na evaporadora,2025-11-05 15:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Laboratório de Matemática e Robótica: Ar condicionado com barulho na evaporadora,,,Elétrica > Sistema Fotovoltaico (FV),,0.13,LSTM_BAIXA_CONF,Baixa
2025014663,Vistoria Paineis Fotovoltáicos CPF,2025-11-05 15:57,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Sistema Fotovoltaico (FV),,,,4781.16,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação dos seguintes itens:

Paineis fotovoltaicos no CPF - Situação atual da estrutura, equipamentos, nível de captação e etc.",Vistoria e emissão de laudo dos paineis fotovoltáicos do CPF,Análise e emissão de relatório,Outros > Outros,,0.24,LSTM_BAIXA_CONF,Média
