ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025014664,Solicitação de instalação de estrutura de proteção na ponte de acesso ao Meliponário,2025-11-05 16:25,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as colegas,
Boa tarde! Foi encaminhada à comissão gestora do CJA um documento com proposições de ações para reduzir a exposição das abelhas do meliponário Jardim das Meliponas à ação de agrotóxicos aplicados no Campus (Doc. Anexo). Uma das ações é a Instalação de um portão fechado para acesso a ponte do Meliponário, com objetivo de proteção das colmeias de abelhas contra uma possível deriva acidental de herbicidas aplicados no estacionamento ou estrada de acesso ao CJA para controle de plantas daninhas. A Comissão recomendou a adoção de uma estrutura móvel em substituição ao portão inicialmente previsto nas proposições apresentadas (Doc. Anexo).
Assim, venho solicitar a instalação dessa estrutura de proteção móvel (com rodinhas, por exemplo) na cabeceira da ponte de acesso ao meliponário. Vale salientar que esta estrutura não deverá ser confeccionada de material vazado.
Agradeço a atenção.
Atenciosamente,
Rosane",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2025014666,Limpeza Semestral - Reservatórios - CPF - Bloco Docentes,2025-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório, localizados no Bloco Docentes do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2025014667,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2025-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.65,LSTM_BAIXA_CONF,Baixa
2025014668,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2025-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2025014669,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Baixa
2025014670,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços (inferior),2025-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2025014671,Limpeza Semestral - Reservatórios - CSC - Pórtico,2025-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2025014672,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2025014673,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2025014674,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2025-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,1,LSTM,Baixa
2025014679,Torneira de jardim com vazamento no piso térreo - Núcleo Pedagógico,2025-11-06 10:53,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Torneira de jardim com vazamento no piso térreo - Núcleo Pedagógico,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2025014680,Reaproveitamento de porta removida do Decanato para o Almoxarifado (Instalação) para o Complexo I,2025-11-06 10:56,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,Reaproveitamento de porta removida do Decanato para o Almoxarifado (Instalação) para o Complexo I,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025014681,"Trinco da porta travado, porta não abre",2025-11-06 11:20,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Trinco da porta travado, porta não abre
Local: Sala dos Professores",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025014684,Vazamento de água,2025-11-06 14:12,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento de água
Local : Sala estudantil",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.34,LSTM_BAIXA_CONF,Baixa
2025014685,Instalação de ponto de lógica.,2025-11-06 14:48,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito a mudança de ponto de lógica na nova sala da secretaria executiva.,,,Outros > Outros,,0.56,LSTM_BAIXA_CONF,Baixa
2025014693,Solicitação de Instalação de Rack,2025-11-06 16:16,Fechado,,,,Campus Paulo Freire,,,,,Outros > Outros,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, venho por meio deste solicitar a instalação de um rack no município de Medeiros Neto, conforme planejamento técnico previamente estabelecido. A instalação é necessária para acomodar os equipamentos de rede e garantir a organização e segurança da infraestrutura local.
Solicito, por gentileza, que seja verificada a disponibilidade de equipe técnica para realizar o serviço, bem como os materiais necessários para a execução. Caso haja necessidade de ajustes no cronograma ou suporte adicional, estou à disposição para colaborar.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.24,LSTM_BAIXA_CONF,Baixa
2025014686,Vedação de acesso.,2025-11-06 15:08,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a vedação de acesso de animais voadores entre as novas salas da Secretaria Executiva e Patrimônio e Almoxarifado.
Segue foto em anexo.",,,Elétrica > Instalações elétricas,,0.62,LSTM_BAIXA_CONF,Média
2025014691,Fornecimento de bateriais para Central de Alarmes,2025-11-06 16:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,358.2,,,,"-14.788316740297745, -39.27483123836992",,Solicito o fornecimento de 02 basterias para substituição na Central de Alarmes da Reitoria.,Fornecimento de baterias para Central de Alarmes,Fornecimento de baterias para Central de Alarmes,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2025014694,Vazamento de água em Consultório do Laboratório,2025-11-06 16:20,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados, boa tarde!
Venho por meio desse solicitar o reparo de um vazamento em consultório 02 do laboratório de Habilidades 01. Em tempo, foi observado que havia uma poça de água do lado externo da sala, abrindo a porta percebeu-se grande quantidade de agua que jorrava da parede, já formando várias poças na sala. Imediatamente, fechamos o registro da sala, entretanto, mesmo após fechar o registro o vazamento continuava.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Baixa
2025014697,"Janela travada, não fecha",2025-11-07 08:48,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Janela travada, não fecha
Local: Salas estudantis, qualquer dúvida procurar Moacir da Limpeza que identificou a janela",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2025014698,Privada entupida,2025-11-07 08:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Privada entupida
Local: Banheiro Masculino na Ala administrativa",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025014701,Solicitação de troca de torneiras danificadas,2025-11-07 10:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,302,,,,"-17.53488871263804, -39.72388509091665",,"Solicito, por gentileza, a troca de duas torneiras que se encontram danificadas no Laboratório de Microbiologia. As mesmas apresentam vazamento constante, o que pode comprometer o uso adequado do espaço.
Peço que, se possível, seja realizado o reparo com urgência, considerando que o laboratório está em uso frequente para atividades práticas.
Obrigado!",Troca de torneiras danificadas,Troca de torneiras danificadas,Climatização > Ar condicionado,,0.45,LSTM_BAIXA_CONF,Baixa
2025014705,Sala de Reuniões do segundo andar,2025-11-07 14:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas,
Informo que, durante reunião da PROAF realizada hoje na sala do segundo andar, o ar-condicionado apresentou falhas de funcionamento — ligava e desligava sozinho, e não estava gelava —, indicando a possível necessidade de manutenção. Encaminho esta mensagem para que a situação possa ser avaliada.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.87,LSTM_BAIXA_CONF,Média
2025014707,Torneira com defeito,2025-11-07 14:57,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezadx,
Solicito o conserto da torneira da pia do Laboratório de Ciências II – CJA, pois a mesma encontra-se folgada na base da bancada.
Atenciosamente",,,Climatização > Ar condicionado,,1,LSTM,Média
2025014708,Ar condicionado com defeito,2025-11-07 15:04,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Ar condicionado da sala da coordenação eng. florestal não está gelando.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014709,Ar condicionado Sem gás,2025-11-07 15:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,752.89,,,,#N/A,,"Prezado,

Ar condicionado do laboratório de informática dando erro EC.

Cordialmente,

Débora Oliveira",Reposição de gás em aparelho de ar condicionado,Reposição de gás em aparelho de ar condicionado,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014710,Ar condicionado  Não está ligando,2025-11-07 15:07,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Ar condicionado da sala mecânica da madeira está piscando e não liga.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014711,Ar condicionado dando erro,2025-11-07 15:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Ar condicionado da sala climatizada está dando erro.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014712,Ar condicionado não está gelando,2025-11-07 15:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Ar condicionado na Sala coleção de plantas no Herbário não está gelando.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014713,Ar condicionado dando erro,2025-11-07 15:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Ar condicionado da recepção está dando erro EC.

Cordialmente,

Débora Oliveira",,,Outros > Erro de chamado,,0.12,LSTM_BAIXA_CONF,Baixa
2025014716,computador,2025-11-07 17:28,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa noite,

Solicito um computador para a aula na praça Joana Agêlica.

Por favor, poderiam instalar? Wetl tem um projetor, mas não tem o computador.

A atividade começa às 18h45.

Cordialmente,

José Antunes",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.32,LSTM_BAIXA_CONF,Baixa
2025014718,Maçaneta,2025-11-10 08:37,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,
A maçaneta da porta interna do laboratório Central de Biodiversidade está com defeito. Gostaria de solicitar, por gentileza, a verificação da mesma.
Grata!",,,Outros > Erro de chamado,,0.37,LSTM_BAIXA_CONF,Baixa
2025014719,Link para redefinir a senha da conta de e-mail do Google,2025-11-10 09:37,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as) Senhores(as),

Recentemente, foi criado uma conta de e-mail pessoal no Google Workspace na organização ufsb.edu.br . Foi enviado um e-mail automático de redefinir senha na conta ismaelpaixaouesb@gmail.com, mas quando fui entrar no link, informa que expirou (ultrapassou as 48 horas). Solicito, respeitosamente, o reenvio de novo link.
Nome: Ismael Azevedo da Paixão
Cargo: Administrador
Setor: Diretoria de Infraestrutura (Dinfra)

Atenciosamente,",,,Outros > Erro de chamado,,0.63,LSTM_BAIXA_CONF,Baixa
2025014725,Quais os procedimentos para solicitar a criação de e-mail institucional de setor,2025-11-10 10:08,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as) Senhores(as),
Venho verificar com Vossas Senhorias qual(is) o(s) procedimento(s) para se criar um e-mal institucional de setor de Apoio Administrativo da DINFRA?
Atenciosamente,
Ismael Paixão",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.44,LSTM_BAIXA_CONF,Baixa
2025014726,Instalação de suporte para televisão,2025-11-10 10:16,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito a instalação de um suporte para televisão no Laboratório de Habilidades Médicas 1.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.21,LSTM_BAIXA_CONF,Baixa
2025014727,Retirada de hack,2025-11-10 10:18,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a retirada do hack do Consultório 1 do Laboratório de Habilidades Médicas 1, pois o móvel não possui utilidade e está ocupando muito espaço na sala.
Informo que a engenheira Eduarda já está ciente da solicitação.",,,Outros > Erro de chamado,,0.11,LSTM_BAIXA_CONF,Baixa
2025014735,Frigobar,2025-11-10 13:49,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Após cumprimentá-los, solicito, por gentileza, que seja realizada a verificação do frigobar localizado no Gabinete da Reitoria, uma vez que o equipamento apresenta funcionamento inadequado.
Agradeço desde já pela atenção.
Respeitosamente,
Iris",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.15,LSTM_BAIXA_CONF,Alta
2025014740,"Sistema de incêndio (hidrantes) não esta pressurizando a linha, estamo",2025-11-10 15:32,Fechado,,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Sistema de incêndio (hidrantes) não esta pressurizando a linha, estamos analisando se existe vazamentos para darmos sequencia na resolução.",,,Elétrica > Instalações elétricas,,0.67,LSTM_BAIXA_CONF,Baixa
2025014744,Instalação de ponto de energia,2025-11-10 18:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Olá,
Solicito a instalação de dois pontos de energia na sala do Laboratório, localizada no térreo, onde atuam os enfermeiros. Conforme foi combinado pessoalmente com Anderson.
Obrigado.",,,Elétrica > Iluminação,,0.72,LSTM_BAIXA_CONF,Baixa
2025014745,Troca de lampadas da entrada da biblioteca,2025-11-10 18:36,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"É conhecida a presença de cobras peçonhas na entrada da biblioteca e durantes as noites está tudo apagado.
Peço atenção para iluminar a entrada da biblioteca. Em especial trocar as lâmpadas embutidas dos pilares.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025014757,Registro vazando agua e vaso sanitario sem poder da descarga,2025-11-11 10:33,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia
No banheiro no adm,inistrativo, do lado da sala da coodernação e apoio adm, encontra se com registro vazando bastante agua, e fica impossibilitado de usar o vaso sanitario, por gentileza verificar.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014761,Ar condicionado da UFSB na Unidade Básica do Centro está sem gelar,2025-11-11 11:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.531555186735233, -39.7451955692442",,"Prezados,

Ar condicionado da UFSB na Unidade Básica do Centro está sem gelar. Favor verificar, e se necessário e possível, retificar.
AR CONDICIONADO Nº 0042
At.te",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.16,LSTM_BAIXA_CONF,Baixa
2025014765,Troca de cabo hdmi.,2025-11-11 14:15,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a troca de cabo hdmi que passa por dentro do forro, da sala de reunião 02.",,,Elétrica > Instalações elétricas,,0.62,LSTM_BAIXA_CONF,Baixa
2025014766,Animal morto dentro da contenção de fios elétricos (Calha),2025-11-11 14:58,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Na calha de alumínio local onde são armazenados fios elétricos, há a suspeita de animal morto, o local exala um forte odor e foi possível identificar objeto estranho.
A calha é parafusada, solicito auxílio da manutenção para realizar a devida remoção
Local: Sala 209",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2025014769,Lampada queimada,2025-11-11 16:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Boa tarde,
Peço a troca da segunda lampada que está queimada no corredor em frente a sala de atendimento na biblioteca e a sala de Lucas, chefe da biblioteca.
Gratidão",,,Outros > Erro de chamado,,0.4,LSTM_BAIXA_CONF,Baixa
2025014779,"Prezados,  Solicito, por gentileza, suporte para movimentação de mesa.",2025-11-12 09:45,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito, por gentileza, suporte para movimentação de mesa.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,LSTM_BAIXA_CONF,Baixa
2025014780,"Prezados,  Considerando a movimentação da mesa para outro local, solic",2025-11-12 09:47,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Considerando a movimentação da mesa para outro local, solicito, por gentileza, instalação de ponto de rede.",,,Hidrossanitária > Hidráulica,,0.59,LSTM_BAIXA_CONF,Baixa
2025014786,Banheiro Camarim Palco,2025-11-12 11:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Banheiro do camarim no palco, vaso sanitario vazando com freguencia, por gelileza verificar",,,Outros > Erro de chamado,,0.22,LSTM_BAIXA_CONF,Baixa
2025014793,Configuração de impressora no notebook,2025-11-12 11:22,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito configuração do drive da impressora no notebook,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.56,LSTM_BAIXA_CONF,Baixa
2025014803,Instalação de suporte da caixa de perfuro cortante,2025-11-12 14:49,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a instalação do suporte da caixa de perfuro cortante, no laboratório de Habilidades 2 na sala de cirurgia.",,,Elétrica > Instalações elétricas,,0.56,LSTM_BAIXA_CONF,Baixa
2025014807,Colocar ponto de energia,2025-11-12 15:45,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Olá,
Gostaria que fosse adicionado ou transferido um ponto de energia localizado na sala de Apoio Administrativo, mais precisamente próximo da mesa de Denize, conforme combinado com Anderson.
Obrigado.",,,Outros > Erro de chamado,,0.22,LSTM_BAIXA_CONF,Baixa
2025014818,Favor me incluir na lista todos-l@ufsb.edu.br;,2025-11-13 13:47,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor me incluir na lista todos-l@ufsb.edu.br;,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Baixa
2025014823,Prender guirlanda,2025-11-13 15:24,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,"Prezado,

Estamos precisando colocar uma guirlanda na parede.

Cordialmente,

Débora Oliveira",,,Elétrica > Instalações elétricas,,0.12,LSTM_BAIXA_CONF,Baixa
2025014825,Instalação de gerador,2025-11-13 16:29,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados, solicito instalação de gerador no CFCAF (já disponível) para atender minimamente as demandas abaixo, em ordem de prioridade.

Internet;
Iluminação mínima por ambientes;
Pontos para carregamento de notebook/celular
Termocicladores (Laboratório Central de Biodiversidade)
Ultrafreezer",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2025014828,Portão da Garagem 5 não esta abrindo.,2025-11-14 08:43,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,804.8199999999999,,,,"-14.788316740297745, -39.27483123836992",,Portão da Garagem 5 não esta abrindo.,Reparo no portão da garagem,Reparo no portão da garagem,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.84,LSTM_BAIXA_CONF,Baixa
2025014829,Manunetenção da porta da Secretaria Executiva,2025-11-14 09:02,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Porta com dificuldade de abrir por fora, ao inserir a chave.

Atenciosamente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.23,LSTM_BAIXA_CONF,Baixa
2025014835,Solicitação para concerto de fechadura,2025-11-14 10:24,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Venho por meio deste solicitar que seja realizada uma manutenção na fechadura da porta da PROEX, pois a chave emperrou e a porta não está abrindo.
Agradeço desde já pela atenção e aguardo providências.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.56,LSTM_BAIXA_CONF,Alta
2025014837,"Caros,  solicitamos verificar a maçaneta da porta de acesso ao Herbári",2025-11-14 10:56,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Caros,
solicitamos verificar a maçaneta da porta de acesso ao Herbário CEPEC. Como a coleção é climatizada, e por ser a única porta de acesso se faz urgente o reparo. Ressalto que já foi feito o reparos anteriores (usando rebite), mas por ser de alumínio o reparo solta.
Atenciosamanete,
Jomar",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.51,LSTM_BAIXA_CONF,Baixa
2025014838,Instalar suporte para sabonete líquido,2025-11-14 11:03,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar suporte para sabonete líquido
Local: Banheiro Feminino próximo a Biblioteca",,,Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Baixa
2025014842,Acesso a Impressora,2025-11-14 14:01,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,...,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2025014848,"Olá boa tarde, percebi uma falha no Ar condicionado, desligou sozinho.",2025-11-14 16:28,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Olá boa tarde, percebi uma falha no Ar condicionado, desligou sozinho.

atenciosamente.

Setor de Apoio Acadêmico , SECAD.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Média
2025014857,Manutenção no Ar condicionado Central do Monte Pascoal,2025-11-17 09:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,38647.659999999996,,,,"-16.425315471783644, -39.1356215455011",,"Solicito reparo no ar condicionado central do monte pascoal. Tivemos eventos nesse final de semana e as reclamações foram muitas relacionada à climatização do ambiente, pois o mesmo não estava funcionando e resfriando o local adequadamente. Pesso atenção especial ao chamado, posi temos uma agenda de vários eventos para o espaço e precisamos do mesmo funcionando adequadamente.",Manutenção no Ar condicionado Central do Monte Pascoal; Complementar de Manutenção no Ar condicionado Central do Monte Pascoal; Reposição de gás para ar condicionado central; Complementar de Reposição de gás para ar condicionado central,Serviços de manutenção corretiva no ar condicionado central do Campus Sosígenes Costa; Complementar de Manutenção no Ar condicionado Central do Monte Pascoal; Reposição de gás para ar condicionado central; Complementar de Reposição de gás para ar condicionado central,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2025014858,Ar condicionado com problema,2025-11-17 10:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O ar condicionado dala 02 no térreo não está funcionando, favor verificar",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025014861,SUBSTITUIÇÃO DE TORNEIRA DE JARDIM QUEBRADA - NO EXTERNO DO SETOR DE HABILIDADES - COMPLEXO 2,2025-11-17 11:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,SUBSTITUIÇÃO DE TORNEIRA DE JARDIM QUEBRADA - NO EXTERNO DO SETOR DE HABILIDADES - COMPLEXO 2,,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025014862,TROCA DE 2 REFLETORES QUEIMADOS NA ÁREA EXTERNA DO SETOR DE HABILIDADES - COMPLEXO 2,2025-11-17 11:04,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,TROCA DE 2 REFLETORES QUEIMADOS NA ÁREA EXTERNA DO SETOR DE HABILIDADES - COMPLEXO 2,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,LSTM_BAIXA_CONF,Baixa
2025014865,Pedra de roda pé caiu,2025-11-17 13:51,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado ,

A pedra do roda pé da parede caiu.

Cordialmente,

Débora Oliveira",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.35,LSTM_BAIXA_CONF,Baixa
2025014868,Troca de placa de identificação,2025-11-17 14:35,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,104.27,,,,"-17.534235850278133, -39.724091821208056",,"Prezado(a),
Por gentileza, solicito alteração da placa da sala C204, onde funcionará o Laboratório Interdisciplinar de Práticas de Ensino (LIPE).
Placa atual: SALA DE AULA C204
Nova placa: LAB. INTERDIS. DE PRÁTICAS DE ENSINO
Tamanho: 15 cm de largura por 100 cm de altura

Muito obrigada!

Atenciosamente,
Mariana Neto Rosa Lima",Troca de placa de identificação,Troca de placa de identificação,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2025014870,Fechadura de armário,2025-11-17 15:32,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Reforçar a fechadura do armário que fica na sala do psicólogo Pedro.
A solicitação é para segurança dos documentos sigilosos ali guardados.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2025014871,Ventilador de parede sem funcionar,2025-11-17 15:47,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,"Ventilador de parede sem funcionar
Local: Copa dos funcionários",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2025014872,Torneira quebrada,2025-11-17 15:48,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,151,,,,#N/A,,"Instalar ou reparar torneira da pia da cozinha
Local: Copa dos Funcionários",Substituição de torneira,Substituição de torneira,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014873,Ar condicionado não está gelando,2025-11-17 15:49,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado não está gelando
Local: Sala 05",,,Climatização > Ar condicionado,,1,LSTM,Média
2025014875,AR CONDICIONADO COM DEFEITO (ERRO E-7) NO AMBULATÓRIO 2 - COMPLEXO 2,2025-11-17 16:51,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,529.87,,,,"-17.53488871263804, -39.72388509091665",,AR CONDICIONADO COM DEFEITO (ERRO E-7) NO AMBULATÓRIO 2 - COMPLEXO 2,Reparo em ar condicionado com defeito,Reparo em ar condicionado com defeito,Climatização > Ar condicionado,,1,LSTM,Média
2025014892,Ar condicionado com defeito,2025-11-18 15:32,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito verificação do aparelho de ar condicionado , pois, está apresentando saída de água.",,,Elétrica > Instalações elétricas,,0.93,LSTM_BAIXA_CONF,Baixa
2025014893,Colocação de pontos de tomadas provisórios (14 pontos) + estrutura para cortina,2025-11-18 15:43,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito ao setor de manutenção a instalação de pontos de tomadas, indicados por marcações nas paredes do corredor em frente as sala Xandô e Juerana. Estão indicados com marcação em vermelho os lugares ideais.
Vamos tambem precisar da fixação de uma estrutura metálica para suportat uma cortina ao fundo.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.46,LSTM_BAIXA_CONF,Baixa
2025014899,Instalação de 7 suportes para papéis na CEAME,2025-11-19 08:10,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,Instalação de 7 suportes para papéis na CEAME,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.32,LSTM_BAIXA_CONF,Baixa
2025014902,Concha,2025-11-19 09:27,Fechado,,,,Campus Jorge Amado,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, solicito uma concha para retirada de entulhos referente a reforma da sala de eventos e outros.",Remoção e bota-fora de entulho,Remoção e bota-fora de entulho,Outros > Erro de chamado,,0.32,LSTM_BAIXA_CONF,Baixa
2025014903,Solicitação de liberação para instalação do drive do google no computador,2025-11-19 10:35,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,A instalação do drive do gooogle no computador depende de liberação do administrador da rede da UFSB.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014906,Ar condicionado - Sala trancoso 1,2025-11-19 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Foi relatado pelo Professor karel Pontes sobre problema no ar condicionado da Sala Trancoso 1. Diante da notificação solicito verificação e correção do problema para que as aulas possam ocorrer com teperatura agradável.,,,Outros > Erro de chamado,,0.34,LSTM_BAIXA_CONF,Baixa
2025014907,Configuração/verificação de impressora instalada no computador,2025-11-19 11:06,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Configuração/verificação de impressora instalada no computador,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.25,LSTM_BAIXA_CONF,Baixa
2025014913,Transferir móvel,2025-11-19 14:31,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Olá,
Gostaria que a mesinha suspensa fosse removida do setor de almoxarifado e colocada no setor de impressão. Conforme combinado com Anderson.
Obrigado.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Média
2025014929,Defeito no lava olhos,2025-11-21 11:17,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,100.17999999999999,,,,"-14.770309469288907, -39.23560995592077",,"Prezado(a)
Solicito conserto na mangueira e no jato de água do lava olhos do laboratório de Ciências III, no CJA.
Atenciosamente",Reparo em lava olhos,Reparo em lava olhos,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2025014930,Defeito na fechadura,2025-11-21 11:21,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezado (a)
Solicito conserto da fechadura da porta do laboratório de Ciências III, no CJA.
Obs: a porta que fica em frente à rampa.

Atenciosamente",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025014931,Solicito Manutenção no aparelho de ar condicionado da Sala de Manutenç,2025-11-21 11:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito Manutenção no aparelho de ar condicionado da Sala de Manutenção da TI - Localizado no Setor de Operações de TIC - NVGA.
Motivo: Ar condicionado só ventila, as vezes apresenta um código no visor ""P3"".",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2025014933,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2025-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2025014934,Limpeza Semestral - Reservatórios - CPF - CFCS - Salas Administrativas,2025-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito limpeza do reservatório localizados das salas administrativas do centro de formação.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2025014935,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2025-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.76,LSTM_BAIXA_CONF,Baixa
2025014936,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2025-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2025014937,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2025-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2025014938,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2025-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2025014939,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2025-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
