ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025014940,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2025-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2025014941,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2025-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Baixa
2025014942,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2025-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2025014943,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2025-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2025014944,Limpeza Semestral - Reservatórios - CJA - NVGA - superior reuso,2025-11-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados no NVGA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025014947,Manutneção no ar-condicionado da Sala de Apoio ao Laboratórios,2025-11-24 08:25,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O ar-condicionado da Sala de Apoio ao Laboratórios está derramando muita água. Solicito manutenção.,,,Suprimentos / Apoio Técnico > Materiais,,0.55,LSTM_BAIXA_CONF,Média
2025014948,CADEADO COM DEFEITO NA GUARITA (SOLICITAÇÃO DE TROCA),2025-11-24 08:35,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,45.26,,,,"-17.534828808942148, -39.72394543442796",,CADEADO COM DEFEITO NA GUARITA (SOLICITAÇÃO DE TROCA),Substituição de cadeado,Substituição de cadeado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2025014953,Secretaria Executiva - verificar fechadura,2025-11-24 10:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Secretaria Executiva - verificar fechadura,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2025014954,Almoxarifado - verificar fechadura,2025-11-24 10:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Almoxarifado - verificar fechadura,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2025014955,Representações  - verificar fechadura,2025-11-24 10:15,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Representações - verificar fechadura,,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2025014958,Vazamento de água no ciências 2,2025-11-24 10:41,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Vazamento de água no ciências 2
Em anexo imagem",,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2025014961,Instalação de Tomada de 20 amperes,2025-11-24 11:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a equipe de manutenção realizar o seguinte serviço;
Substituir uma tomada do Laboratório de Ambientais 2 por uma tomada de 20 amperes, para que possamos utilizar uma estufa de secagem e esterilização.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014966,Ar-condicionado com problema,2025-11-24 13:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,O ar-condicionado da sala 05 esta vazando água e não está gelando,,,Elétrica > Nobreak,,0.11,LSTM_BAIXA_CONF,Baixa
2025014967,"Prezados/as     Boa tarde,     Solicito a manutenção de 2 Nobreaks loc",2025-11-24 13:29,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as

Boa tarde,

Solicito a manutenção de 2 Nobreaks localizados na PorpPPG pois os mesmo esta dando algumas intercorrências.

Atenciosamente,",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014974,Ar condicionado despencando da parede,2025-11-24 16:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado da sala da Profa. Lyvia Rêgo está despencando da parede.

Cordialmente,

Débora Oliveira",,,Estrutura Predial > Infiltração,,0.61,LSTM_BAIXA_CONF,Baixa
2025014975,Infiltração no laboratório,2025-11-24 16:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,O laboratório de Matemática e Robótica no 2° andar está tendo infiltração de água e vazando para outros laboratórios,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025014978,Ar condicionado não está gelando,2025-11-24 19:49,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O ar condicionado do laboratório de matemática e robótica no CJA não está gelando, apenas ventilando.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2025014983,TROCA DE LÂMPADAS QUEIMADAS NO CORREDOR DO COMPLEXO I,2025-11-25 10:46,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,TROCA DE LÂMPADAS QUEIMADAS NO CORREDOR DO COMPLEXO I,,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2025014996,Arcondicionado com mau funcionamento,2025-11-25 16:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Venho por meio deste solicitar uma manutenção no equipamento, pois o mesmo não está funcionando de acordo com o uso normal.
Grato,
Atenciosamente,
MANFRED ABREU DA SILVA
SSU - Setor de Suporte ao Usuário - Reitoria",,,Elétrica > Instalações elétricas,,0.98,LSTM,Média
2025014998,Tomada,2025-11-25 17:12,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde
Solicito, por gentileza, a substituição de uma tomada de 10A por uma tomada de 20A na sala dos freezers, localizada no Núcleo Pedagógico do Complexo 2.
Obrigado
Atenciosamente,
Thiago",,,Outros > Erro de chamado,,0.14,LSTM_BAIXA_CONF,Baixa
2025014999,Sistema Integrado de Gestão de Atividades Acadêmicas,2025-11-25 18:16,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O meu contrato foi assinado no mês de setembro e até o momento não possui acesso ao Sistema Integrado de Gestão de Atividades Acadêmicas e a minha matrícula SIAP.
Como proceder?",,,Outros > Erro de chamado,,0.67,LSTM_BAIXA_CONF,Baixa
2025015000,Acesso ao sistema SouGov,2025-11-25 18:26,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ao acessar o aplicativo SouGov recebo uma mensagem de erro no e-mail cadastrado pela UFSB.
Como proceder?",,,Manutenção Preventiva > Reservatório,,0.44,LSTM_BAIXA_CONF,Baixa
2025015002,Limpeza Semestral - Reservatórios - CJA - NUPED - superior potável,2025-11-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua potavel, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.24,LSTM_BAIXA_CONF,Baixa
2025015005,Solicitação de roçagem da área no entorno do meliponário,2025-11-26 09:24,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Bom dia! Espero que estejam bem! Por favor, solicito roçagem da área do meliponário.
Desde já agradeço.
Atenciosamente,
Rosane",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.39,LSTM_BAIXA_CONF,Baixa
2025015006,"Prezados/as,  Bom dia! Por favor, solicito a retomada das atividades d",2025-11-26 09:28,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Bom dia! Por favor, solicito a retomada das atividades de cobertura dos canteiros do meliponário com plástico. Essa atividade foi interrompida devido a possibilidade de transferência do meliponário para a área da CEPLAC. Porém, essa mudança não ocorreu e precisaremos da área coberta com o plástico para receber as mudas de plantas que fornecerão alimento para as abelhas.
Desde já agradeço.
Atenciosamente,
Rosane",,,Área Externa e Ambiental > Drenagem,,0.29,LSTM_BAIXA_CONF,Baixa
2025015013,Limpeza de caixa de drenagem e instalação de grade,2025-11-26 13:17,Fechado,,,,Reitoria,,,,,Área Externa e Ambiental > Drenagem,,,,879.5999999999999,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza (limpa fossa) do poço de drenagem da reitoria pois o mesmo entupiu com a entrada de muitas folhas das árvores e jardins do entorno.
Solicito também a instalação de uma grade (tela moeda) em material inoxidável para evitar a repetição desta ocorrência.

Att",Limpeza de caixa de drenagem e instalação de grade,"Solicito limpeza (limpa fossa) do poço de drenagem da reitoria pois o mesmo entupiu com a entrada de muitas folhas das árvores e jardins do entorno.
Solicito também a instalação de uma grade (tela moeda) em material inoxidável para evitar a repetição desta ocorrência.",Outros > Erro de chamado,,0.39,LSTM_BAIXA_CONF,Baixa
2025015029,consegui me cadastrar no SIPAC porem nao tive acesso ao sistema.,2025-11-26 16:58,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,consegui me cadastrar no SIPAC porem nao tive acesso ao sistema.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.64,LSTM_BAIXA_CONF,Média
2025015034,Suporte de papel higiênico quebrado,2025-11-27 08:28,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte de papel higiênico quebrado
Local: Banheiro Feminino próximo a Biblioteca",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025015033,Descarga não está enchendo de água,2025-11-27 08:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga não está enchendo de água
Local: Banheiro Feminino próximo a Biblioteca
Em umas cabines a descarga não está funcionando.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.43,LSTM_BAIXA_CONF,Baixa
2025015036,GOTEIRA NA PORTA DA BIBLIOTECA,2025-11-27 09:11,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentileza verificar o local acima da porta da biblioteca pois nas últimas chuvas tem caído muita água na porta de entrada, molhando quem entra e sai da biblioteca, além de fazer poça na entrada. Imagino que seja entupimento da calha, mas faz-se necessária uma verificação in loco para resolução do problema. Desde já agradeço!",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.59,LSTM_BAIXA_CONF,Baixa
2025015040,SOLICITAÇAO DE ANALISES FISICO-QUIMICA E BIOLOGICA para o CJA,2025-11-27 10:27,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,3329.9599999999996,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia amigo
Solicito as seguintes análises:
Tipo da amostra: Análise da potabilidade da água com fornecimento de Laudo Técnico;
Quantidade: 4 analises;
Parâmetros: Turbidez, Cloro Residual, Cor Aparente, pH, Dureza Total, Escherichia Coli (E.coli), Coliformes Totais, Contagem de Bactérias Heterotróficas;
Local de coleta da Amostra: 01 na saída da ETA; 01 no Reservatório Inferior de Armazenamento de água Potável; 02 Pontos de consumo (Torneira de lavatório/Pia);
-----------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise Água Bruta
Quantidade: 2 analises;
Parâmetros: Coliformes Fecais (E.coli); Coliformes totais; Contagem bactérias heterotróficas; Cloro Residual; Cádmio; Chumbo; Cianeto; Cobre; Cromo Total; Cromo Hexavalente; Fluoreto; Nitrato; Nitrito; Alumínio; Cloreto; Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Sulfato; Sulfeto; Turbidez e Zinco;
Local de coleta da Amostra: Poço 01 e Poço 02 (Entrada da ETA).
-----------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Efluentes
Quantidade: 2 analises;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, DBO5,20, DQO, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Sólidos em suspensão total (SST), Condutividade elétrica, Nitrogênio Total, Nitrogênio Amoniacal (NH4+), Fósforo Total (P);
Local de coleta da Amostra: Saída Wetland (Sistemas Tratamentos de Águas Cinzas), Emissário
-----------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas Pluviais
Quantidade: 1 analise;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Condutividade elétrica;
Local de coleta da Amostra: Reservatório inferior de água não potável.
-----------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas dos Bebedouros
Quantidade: 2 analises;
Parâmetros: E.coli; Coliformes totais; Cloreto; Dureza, Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Turbidez;
Local de coleta da Amostra: Bebedouro no NVGA e outro no NP.

Segue em anexo orçamentos",SOLICITAÇAO DE ANALISES FISICO-QUIMICA E BIOLOGICA para o CJA,SOLICITAÇAO DE ANALISES FISICO-QUIMICA E BIOLOGICA para o CJA,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025015041,Torneira solta,2025-11-27 10:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

A torneira da pia do banheiro do Herbário está solta.

Cordialmente,

Débora OLiveira",,,Estrutura Predial > Pintura,,0.22,LSTM_BAIXA_CONF,Baixa
2025015044,"Prezados,  Solicito a pintura interna da CEAME, do Laboratório de Habi",2025-11-27 11:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,2542.5,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Solicito a pintura interna da CEAME, do Laboratório de Habilidades e das Salas de Tutoria. As paredes encontram-se sujas e, por se tratar de áreas de atendimento médico, os ambientes precisam estar sempre bem conservados.
Materiais necessários:

03 latas de tinta branco neve
02 latas de tinta branco gelo",Pintura interna do CEAME,"OBS:
- 03 latas tinta branco neve
- 02 latas tinta branco gelo
",Climatização > Ar condicionado,,1,LSTM,Baixa
2025015054,Ar condicionado sem funcionar,2025-11-28 10:51,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ar condicionado sem funcionar
Todas as Salas estudantis estão com o ar condicionado sem funcionar",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2025015062,Manutenção Semestral - Ar condicionado - Reitoria,2025-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,57855.98,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - Reitoria,Manutenção Semestral - Ar condicionado - Reitoria,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.19,LSTM_BAIXA_CONF,Baixa
2025015064,Substituir antiderrapante,2025-12-01 08:47,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,661.5,,,,#N/A,,"Prezado,

O antiderrapante da escada de entrada está bastante desgastado precisando substituição.

Cordialmente

Débora Oliveira",Substituição de antiderrapante,Substituição de antiderrapante,Estrutura Predial > Forro,,0.42,LSTM_BAIXA_CONF,Baixa
2025015074,Instalação de forro na sala de eventos,2025-12-01 13:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a instalação de forro na sala de eventos. Conforme as plantas arquitetônicas, a área do ambiente é de 244 m². Considerando a geometria do espaço, que implicará perdas significativas nos recortes, peço que seja acrescido um percentual de 20% à metragem. Assim, a Ordem de Serviço deve contemplar o total de 292 m² .",,,Climatização > Ar condicionado,,0.7,LSTM_BAIXA_CONF,Baixa
2025015081,Verificar ar condicionado,2025-12-01 15:19,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Verificar o ar condicionado da sala do apoio adm.
O ar está saindo com cheiro de mofo.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025015082,"Solicitamos, por gentileza, verificação do aparelho de ar condicionado da sala. O equipamento não está gelando, mesmo em temperaturas menores.",2025-12-01 15:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,1163.56,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, verificação do aparelho de ar condicionado da sala. O equipamento não está gelando, mesmo em temperaturas menores.",Reparo no ar condicionado da sala da Ouvidoria,Reparo no ar condicionado da sala da Ouvidoria,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.56,LSTM_BAIXA_CONF,Baixa
2025015086,Suporte para sabonete solto,2025-12-02 09:02,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para sabonete solto
Local: Banheiro Feminino próximo a Biblioteca",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2025015091,Lava olhos quebrado,2025-12-02 11:28,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,36.73,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, bom dia.
No laboratório interdisciplinar 2, mais especificamente na parte de trás, próximo a saída de emergência, o lava olhos encontra-se quebrado.
Por gentileza, solicito verificação e reparo, se possível.
Atenciosamente,
Thiago",Reparo em lava olhos,Reparo em lava olhos,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.48,LSTM_BAIXA_CONF,Baixa
2025015092,Realocação e Instalação.,2025-12-02 11:40,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a instalação de um ponte de rede e realocação de outro ponto de rede.
Local: Nova sala da Secretária Executiva.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.51,LSTM_BAIXA_CONF,Baixa
2025015093,Realocação e Instalação.,2025-12-02 11:42,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a realocação de um ponto de rede e de energia.
Local: Nova sala do Almoxarifado.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.67,LSTM_BAIXA_CONF,Baixa
2025015094,Instalação de AP.,2025-12-02 11:48,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a instalação de um AP.
Local: 1º enfrente à sala das abelhas, 2º enfrente ao banheiro feminino 1° piso e 3ºenfrente ao banheiro masculino 1° piso, 4º enfrente à sala 107.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.54,LSTM_BAIXA_CONF,Baixa
2025015095,Realocação e Instalação.,2025-12-02 11:50,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito realocação do cabo de rede.
Local: Sala de reunião 1",,,Elétrica > Nobreak,,0.42,LSTM_BAIXA_CONF,Média
2025015096,Troca de Baterias.,2025-12-02 11:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a substituição de 80 baterias do nobreak.
Temos a bateria.
Local: Sala do servidor.",,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2025015097,Infiltração,2025-12-02 12:04,Processando (atribuído),,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Infiltração
Local : Sala Estudantil Empresa Junior",,,Climatização > Ar condicionado,,0.39,LSTM_BAIXA_CONF,Baixa
2025015099,Manutenção de ar condicionado,2025-12-02 12:24,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezados, o ar condicionado da sala que uso não está refrigerando e apresenta mensagem de erro com frequência.",,,Elétrica > Sistema Fotovoltaico (FV),,0.37,LSTM_BAIXA_CONF,Baixa
2025015102,Manutenção do parque gerador fotovoltaico CJA,2025-12-02 15:25,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Sistema Fotovoltaico (FV),,,,59474.39,,,,"-14.77147998352185, -39.23434744042999",,"Atividade de manutenção do parque gerador fotovoltaico do CJA, com substituição dos painéis defeituosos. Comprar 40 painéis para substituição, conforme relatório.",Compra de paineis fotovoltaicos; Compra de paineis fotovoltaicos - complementar; Compra de inversor para substituição,"Compra de paineis fotovoltaicos para substituicao dos paineis defeituosos no CJA. Os painéis devem ter fabricação recente, ser todos de mesmo fabricante e potência.; Compra de paineis complementares à compra feita da OSM 098/2026.; Compra de inversor para substituição do defeituoso do NUPED CJA. O atualmente instalado é Weg/Huawei. O inversor deve ser compatível com a instalação existente em quantidade de MPPTs, nível de tensão, corrente e potência.

Padrões mínimos:
* Eficiência de catálogo máxima: acima de 97,5%
* Tensão máxima de entrada: 1100 V
* Corrente máxima por MPPT: 22 A
* Número de entradas: 8
* Número de MPPTS: 4
* Potência ativa CA nominal: 36000W
* Proteções padrão antiilhamento, desconexão, polaridade CC reversa, sobrecorrente AC, DPS, detecção de resistência e corrente residual
* Indicador LED e Bluetooth ou Wifi
* Capacidade de conexão com sistema Solarview por RS485 ou outro
* Conexão USB/Ethernet ou outro
* Registros em conformidade com a rede elétrica brasileira (Inmetro, NBR, etc)

Antes da compra fornecer catálogo para verificação de atendimento aos requisitos de conexão à rede da UFSB",Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2025015104,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2025-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2025015105,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2025-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.91,LSTM_BAIXA_CONF,Baixa
2025015106,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2025-12-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,1,LSTM,Baixa
2025015108,Vazamento no banheiro masculino,2025-12-03 09:23,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção no banheiro masculino do segundo andar.
Motivo: Há um aparente vazamento.",,,Área Externa e Ambiental > Poda de Árvore / Roçagem,,0.57,LSTM_BAIXA_CONF,Baixa
2025015120,Contratação de serviço de roçagem,2025-12-04 08:58,Pendente,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.786482777769972, -39.228833069406576",,"Prezados,

Considerando as pactuações feitas entre a UFSB e a SPU, solicito contratação de serviço para roçagem da área frontal do Centro de Treinamento.
As dimensões constam na imagem anexa a esse chamado.",Contratação de serviço de roçagem,Contratação de serviço de roçagem,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2025015123,PORTÕES DA GARAGEM,2025-12-04 09:54,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PORTÕES DA GARAGEM NÃO ESTÃO FUNCIONADO,",,,Elétrica > Nobreak,,0.25,LSTM_BAIXA_CONF,Média
2025015135,No break sala de professores ciências estação 93-92-94-95,2025-12-04 17:08,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Caros colegas do setor de manutenção, o No break que fornece energia para os computadores das estações de trabalho 93-92-94 e 95 apresenta muita oscilação de funcionamento, liga às vezes, o que prejudica o trabalho dos usuários das referidas estações. Solicito verificação, bem como, se necessário a substituição do equipamento.

Respeitosamente,
Olívia Duarte",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2025015136,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2025-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado central,,0.76,LSTM_BAIXA_CONF,Baixa
2025015137,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2025-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2025015138,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2025-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.78,LSTM_BAIXA_CONF,Baixa
2025015139,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2025-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.93,LSTM_BAIXA_CONF,Baixa
2025015140,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2025-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2025015141,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2025015142,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2025015143,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.83,LSTM_BAIXA_CONF,Baixa
2025015144,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2025015145,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.54,LSTM_BAIXA_CONF,Baixa
2025015146,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.84,LSTM_BAIXA_CONF,Baixa
2025015147,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2025015148,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.46,LSTM_BAIXA_CONF,Baixa
2025015149,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2025015150,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2025015151,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2025015152,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2025015153,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.8,LSTM_BAIXA_CONF,Baixa
2025015154,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2025-12-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2025015155,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2025015156,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.88,LSTM_BAIXA_CONF,Baixa
2025015157,Manutenção preventiva mensal do elevador da Reitoria,2025-12-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025015158,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2025-12-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025015159,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2025-12-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Média
2025015176,Substituição de ar condicionado da Dastic,2025-12-05 14:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Substituição de ar condicionado da Dastic por uma unidade em funcionamento na copa do 1o andar.,Substituição de ar condicionado da Dastic,Substituição de ar condicionado da Dastic,Outros > Outros,,0.32,LSTM_BAIXA_CONF,Baixa
2025015177,Solicitação de retirada de computador e mesa da sala,2025-12-05 14:55,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia, colega.
Gostaria de solicitar a retirada do computador e da mesa da professora Mariana Lins que está na sala que compartilho com o professor Alex. A professora nao está mais em nossa instituição (e autorizou a retirada). Gostaríamos de usar o espaço para armazenar um material do curso. A sala fica no CFCAF, onde era a antiga sala de reuniões.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.38,LSTM_BAIXA_CONF,Baixa
2025015184,VAZAMENTO TETO DA BIBLIOTECA (em vários pontos),2025-12-05 20:39,Solucionado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,
como de praxe, chuva forte e vazamentos ocorreram em vários pontos do teto da biblioteca. Mais uma vez o patrimônio (livros e estantes) estão vulneráveis correndo o risco de serem danificados. Gentileza verificarem, e se possível, resolver a situação de forma definitiva.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.78,LSTM_BAIXA_CONF,Baixa
2025015189,Manutenção no telhado do Laboratório de Química,2025-12-08 08:56,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,O Laboratório de Química está com uma goteira que danificou uma placa de gesso e está encharcando o chão. Solicito providências.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.45,LSTM_BAIXA_CONF,Média
2025015195,Tampa de vaso sanitário solta,2025-12-08 10:37,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,41.74,,,,"-14.770309469288907, -39.23560995592077",,"Tampa de vaso sanitário solta
Local: Banheiro Feminino - 2° Andar",Substituição de assento sanitário,Substituição de assento sanitário,Outros > Erro de chamado,,0.58,LSTM_BAIXA_CONF,Baixa
2025015196,Solicito código individual para impressão.,2025-12-08 10:49,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito código individual para impressão.,,,Outros > Erro de chamado,,0.65,LSTM_BAIXA_CONF,Baixa
2025015204,Solicitação código individual impressão,2025-12-08 13:29,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito liberação de código individual para uso da impressora da UFSB.,,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2025015209,Deficiência de Iluminação do Campus - Relatório da CGU,2025-12-08 15:11,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,63774.380000000005,,,,"-14.77147998352185, -39.23434744042999",,"Considerando o que já foi feito em relação à iluminação do Campus, deve-se fazer um diagnóstico da situação atual e plano de ação para resolver possíveis problemas, dos seguintes trechos
1 - pontos de onibus na entrada da ceplac
2 - Portaria da Ceplac até acesso do campus
3 - Acesso do Campus até portaria
4 - Portaria até dentro do Campus",Reforço na instalação elétrica do CJA; Reforço na iluminação do CJA; Compra de refletores emergenciais; Compra de postes e materiais para melhoria de iluminação; Compra de refletores e materiais elétricos; Transporte dos postes; Complementar de transporte dos postes,"Reforço na instalação elétrica do CJA
