ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Quantitativo conforme projeto. Os cabos de alumínio foram quantificados em linha reta, acrescido em 10% para considerar o acréscimo das flechas e sobras nos dois lados para conexão dos edifícios.

Para o quantitativo de mão de obra para a instalação dos cabos, foi estimado 1 hora por poste por profissional. Foi considerado que o ajudante é responsável também pelo transporte horizontal do material.
O quantitativo de alças preformadas não utilizadas devem ser entregues à equipe local para guarda e uso futuro eventual.
Dúvidas podem ser consultadas na norma Neoenergia Coelba DIS-NOR-014 ou com a equipe técnica. Material adicional necessário deve ser informado.; Reforço na iluminação do CJA; Compra de refletores emergenciais para instalação na rodovia; Compra de postes para iluminação. Os materiais serão só fornecimento.; Os refletores de 50W devem ter no mímino as seguintes características: autovolt (127-220), 6500K, 3500 lm, IP65 e vida útil estimada de 20000 horas.
Os relés devem ser 220V.; Transporte dos postes, da Inprenor para a entrada da Ceplac (20km). Peso estimado em 25 Toneladas.; Complementar de transporte dos postes, da Inprenor para a entrada da Ceplac (20km).","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2025015213,Janela travando,2025-12-09 08:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Janela Travando
Local: Hall da Sala Estudantil",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.32,LSTM_BAIXA_CONF,Baixa
2025015214,3 ou 4 Tampas de vaso sanitário solta,2025-12-09 08:06,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Há várias tampas soltas de vaso sanitário no Banheiro Feminino próximo a Biblioteca
Favor averiguar e reinstalar",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015223,Ar condicionado não está gelando e está vazando água,2025-12-09 14:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ar condicionado não está gelando e está vazando água
Local: Empresas JR - Sala estudantil",,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2025015229,"Prezados, identifiquei pontos de instalações elétricas expostas no chã",2025-12-09 15:25,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, identifiquei pontos de instalações elétricas expostas no chão, oferecendo risco aos alunos.
Solicito, por gentileza, a abertura de chamado para correção desse problema.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.31,LSTM_BAIXA_CONF,Baixa
2025015234,Instalação de Câmeras de segurança,2025-12-09 18:35,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Boa tarde,
Solicito a instalação de duas câmeras de segurança Intelbrás no Complexo 2, CPF. O local da instalação já foi indicado para o técnico Junior.
Tombos:
2017009343
2017009352",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.31,LSTM_BAIXA_CONF,Média
2025015236,Reparo de gaveteiro da sala de arquivo da Secad.,2025-12-10 09:05,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Reparo de gaveteiro da sala de arquivo da Secad.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2025015242,"Prezados, boa tarde.  Poderia verificar a porta de vidro da entrada da",2025-12-10 13:45,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde.
Poderia verificar a porta de vidro da entrada da Secad por favor.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2025015243,Ar condicionado não funciona,2025-12-10 13:53,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado não funciona
Local: Laboratório de Ciências III",,,Estrutura Predial > Infiltração,,0.79,LSTM_BAIXA_CONF,Média
2025015262,"Prezados, boa tarde. Recebi uma solicitação da secretaria acadêmica pa",2025-12-10 14:57,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,72.95,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, boa tarde.
Recebi uma solicitação da secretaria acadêmica para trocar a maçaneta da porta que está quebrada.
Solicito, por gentileza, a abertura de chamado para correção desse problema.",Substituição de fechadura,Substituição de fechadura,Elétrica > Instalações elétricas,,0.98,LSTM,Média
2025015263,Interruptor quebrado,2025-12-10 15:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Interruptor da tomada quebrado
Local: Sala estudantil DCE",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,LSTM_BAIXA_CONF,Baixa
2025015264,Tampa de vaso sanitário com pino solto,2025-12-10 15:27,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Tampa de vaso sanitário com pino solto
Local: Vestiário Feminino de Funcionários",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.79,LSTM_BAIXA_CONF,Média
2025015265,Retirar suporte para sabonete líquido quebrado e reinstalar novo suporte,2025-12-10 15:28,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Retirar suporte para sabonete líquido quebrado e reinstalar novo suporte
Local: Vestiário Feminino de Funcionários",,,Elétrica > Iluminação,,1,LSTM,Baixa
2025015269,Troca de iluminação externa Lecomar,2025-12-11 10:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá bom dia.
Solicitamos a troca da lampada externa, que fica acima da sala de mergulho. Já compramos a mesma e necessita ser instalada.
At.te
Fabiana Félix",,,Climatização > Ar condicionado,,1,LSTM,Média
2025015274,AR CONDICIONADO COM DEFEITO NA SALA DE DISCUSSÃO (MONITORIA 01) - NO COMPLEXO II,2025-12-11 15:38,Pendente,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,AR CONDICIONADO COM DEFEITO NA SALA DE DISCUSSÃO (MONITORIA 01) - NO COMPLEXO II,,,Hidrossanitária > Hidráulica,,0.81,LSTM_BAIXA_CONF,Média
2025015275,Vazamento Banheiro da Coordenação,2025-12-11 16:27,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,389.41,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
Boa tarde!

Solicito verificação e correção no banheira localizada entre a sala da coordenação de campus e o setor de apoio administrativo. A valvúla da descarga do sanitário não está vedando, está correndo água direto. A torneira da pia está pingando sem parar. Tentei fechar o registro geral do banheiro, porém o mesmo chega ao final porém segue vazando água no sanitário e Pia.",Reparo em vazamento no banheiro da Coordenação; Reparo em vazamento no banheiro da Coordenação,"Reparo em vazamento no banheiro da Coordenação; OBS: OSM enviada em substituição À OSM 119/2026, que está cancelada",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,LSTM,Baixa
2025015283,"Prezados(a), por gentileza, estou precisando recolher esses cabos e fe",2025-12-12 11:03,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(a), por gentileza, estou precisando recolher esses cabos e fechar a eletrocalha. Ela está em minha sala. Desde já agradeço.",,,Climatização > Ar condicionado central,,0.37,LSTM_BAIXA_CONF,Média
2025015286,Substituição de Cabos dos Fancoils,2025-12-12 13:46,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,2408,,,,"-16.425315471783644, -39.1356215455011",,"Prezados boa tarde.

Informamos que será realizada a substituição dos cabos de alimentação dos fancoils que atendem ao Salão Principal, à Sala Menor de Coroa Vermelha e ao Auditório. A medida se faz necessária devido às condições identificadas nas últimas inspeções e durante eventos recentes.
No último período, observamos oscilações no funcionamento dos equipamentos , e em um dos eventos foi necessário realizar uma ligação temporária , utilizando outra fonte de energia, para garantir a continuidade da climatização. Além disso:

Um dos fancoils apresenta fiação deteriorada , exigindo substituição imediata.

Os outros dois já operam no limite de sua capacidade elétrica , tornando essencial a realização desta ação corretiva para prevenir falhas futuras.

As especificações e metragens dos cabos necessários para cada unidade são:

Fancoi – Salão Principal: 70 metros de cabo PP 2,5 x 4 .

Fancoi – Sala Menor (Coroa Vermelha): 65 metros de cabo PP 2,5 x 4 .

Fancoi – Auditório: 65 metros de cabo PP 2,5 x 4 .

Total 200m de capo PP 2,5x4
A substituição tem como objetivo garantir maior segurança, estabilidade e confiabilidade no sistema de climatização, especialmente durante eventos de grande demanda.",Substituição de cabos dos Fancoils; Cabo para serviços nos fancoils do ar condicionado central - CSC,"Substituição de cabos dos Fancoils; Aquisição de 200 m de cabo PP 2,5x4 para serviços nos fancoils",Elétrica > Instalações elétricas,,0.95,LSTM,Média
2025015289,Solicitação de reparo de tomadas e instalação de pontos de rede – Auditório Monte Pascoal,2025-12-12 16:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,998.7500000000001,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,
Solicito a realização dos seguintes serviços no Auditório Monte Pascoal :

Reparo das 3 tomadas existentes (conforme imagens que anexarei, indicando os locais exatos).

Substituição das tomadas simples por tomadas duplas durante o reparo.

Instalação de dois pontos de rede na mesma área.",Reparo de tomadas e instalação de pontos de rede – Auditório Monte Pascoal,Reparo de tomadas e instalação de pontos de rede – Auditório Monte Pascoal,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015292,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,6191.48,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015293,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,5599.5199999999995,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015294,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2266,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025015295,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2688.81,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015296,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2025-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1619.89,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015297,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2617.4399999999996,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015298,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2025-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,9986.21,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015299,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2025-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,8725.689999999999,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015300,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2025-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,10453.939999999999,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015301,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2025-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,26863.12,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015302,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2025-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,3671.84,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015303,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4078.8,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015304,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2089.7599999999998,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015305,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2025-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,7705.61,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Média
2025015306,Reparo na pia da Copa,2025-12-15 08:15,Solucionado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,3003.9700000000003,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo na pia da Copa.
Motivo: Rachadura.",Substituição de bancada de granito da Copa,Substituição de bancada de granito da Copa,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2025015310,Sifão,2025-12-15 09:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
O sifão de uma das pias do laboratório de Anatomia da Madeira está solto. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.12,LSTM_BAIXA_CONF,Baixa
2025015316,Mudança de layout,2025-12-15 12:30,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde!
Solicito mudança de posição entre os armários 03,04,05 e mesa na Secretaria Executiva.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.14,LSTM_BAIXA_CONF,Baixa
2025015317,Prateleira de Armário Caída,2025-12-15 13:28,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Prezados, solicito avaliação e manutenção do armário de arquivos n°01 da CEAME. Uma das prateleiras de pastas desencaixou do trilho e caiu.
Agradeço, desde já.",,,Elétrica > Instalações elétricas,,0.2,LSTM_BAIXA_CONF,Baixa
2025015321,MANUTENÇÃO DO SISTEMA DE PROTEÇÃO CONTRA DESCARGAS ATMOSFÉRICAS (SPDA),2025-12-15 14:59,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, por gentileza, estamos precisando da manutenção do sistema de proteção contra descargas atmosféricas (SPDA) no Campus Sosígenes Costa.
Em campo foi detectado que não temos essa importante proteção, os cabos de descida estão espalhados pelo telhado e não foi detectado captores nas suas posições.

Precisamos atender ao art. 30 do DECRETO Nº 16.302 DE 27 DE AGOSTO DE 2015 que regulamenta a LEI ESTADUAL Nº 12929 DE 27/12/2013, que dispõe sobre a Segurança Contra Incêndio e Pânico nas edificações e áreas de risco no Estado da Bahia:
Art. 30 - As edificações, estruturas e áreas de risco devem ter suas instalações elétricas e Sistema de Proteção contra Descargas Atmosféricas - SPDA executados , de acordo com as prescrições das normas brasileiras oficiais e normas das concessionárias dos serviços locais.
Com relação a aplicação da Lei, é de caráter obrigatória segundo os arts. 1° e 2°:
Art. 1º Esta Lei institui, em conformidade com o disposto no art. 144, § 5º, da Constituição Federal , normas e medidas de segurança contra incêndio e pânico em edificações e áreas de risco, cuja aplicação é de observância obrigatória no Estado da Bahia .
Art. 2º Submetem-se às medidas de segurança e pânico as edificações públicas e privadas , as áreas de riscos e de aglomeração de público, assim como toda a realização de eventos programados.

É necessário obter o Auto de Vistoria do Corpo de Bombeiros (AVCB).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Média
2025015322,Reparo de porta do arquivo da Secad.,2025-12-15 15:34,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicitamos, por gentileza, o reparo da porta do arquivo da Secad.",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.08,LSTM_BAIXA_CONF,Alta
2025015323,MANUTENÇÃO DA CASA DE BOMBAS E DAS BOMBAS DE INCÊNDIO,2025-12-15 15:31,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, por gentileza, estamos precisando de manutenção na casa de bombas e manutenção nas bombas de incêndio no Campus Sosígenes Costa.
Em campo foi detectado que a casa de bombas não possui corrimão na escada, existem locais com umidade, pouca iluminação, pressostatos danificados, não temos bomba elétrica e a bomba a combustão juntamente com a bomba JOCKEY não entram em operação.
Precisamos atender ao DECRETO Nº 16.302 DE 27 DE AGOSTO DE 2015 que regulamenta a LEI ESTADUAL Nº 12929 DE 27/12/2013, que dispõe sobre a Segurança Contra Incêndio e Pânico nas edificações e áreas de risco no Estado da Bahia. Com relação a aplicação da Lei, é de caráter obrigatória segundo os arts. 1° e 2°:
Art. 1º Esta Lei institui, em conformidade com o disposto no art. 144, § 5º, da Constituição Federal , normas e medidas de segurança contra incêndio e pânico em edificações e áreas de risco, cuja aplicação é de observância obrigatória no Estado da Bahia .
Art. 2º Submetem-se às medidas de segurança e pânico as edificações públicas e privadas , as áreas de riscos e de aglomeração de público, assim como toda a realização de eventos programados.
Segundo o item C.1.1 do ANEXO C da IT 22/2016 (CBM-BA), quando o abastecimento é feito por bombas de incêndio, deve possuir pelo menos duas , sendo uma elétrica e outra de combustão interna ou duas elétricas ligadas a um grupo motogerador, devendo ser utilizadas para este fim.
Segundo o item C.1.4 do ANEXO C da IT 22/2016 (CBM-BA), as bombas de incêndio devem ser protegidas contra danos mecânicos, intempéries, agentes químicos, fogo ou umidade .

OBS. : É necessário obter o Auto de Vistoria do Corpo de Bombeiros (AVCB).",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.49,LSTM_BAIXA_CONF,Baixa
2025015325,Instalação de quadro branco na Proaf,2025-12-16 09:30,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Bom dia! Solicito a instalação de um quadro branco na proaf. O quadro estará aqui a partir de hoje à tarde.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015344,Ar condicionado pingando água - Sala Itabela,2025-12-16 15:19,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito verificação no aparelho de ar condicionado da sala Itabela no pavilhão de Feira. O mesmo esta pingando água pelo sprint e molhando a parte interna da sala.,,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015347,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,2025-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,3903.03,,,,"-16.424657613462742, -39.135949237122865",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025015348,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,2025-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2143.11,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Internato. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015349,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,2025-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,34935.54000000001,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Núcleo Pedagógico. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2025015350,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,2025-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4402.44,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Posto de Saúde. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015351,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,2025-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2732.38,,,,"-17.53509594844953, -39.723741633969354",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na CEAME. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015352,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,2025-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3357.3399999999997,,,,"-17.535306322127855, -39.72446535585202",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Clínica Escola Psicologia do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF ,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF ,Hidrossanitária > Hidráulica,,0.11,LSTM_BAIXA_CONF,Baixa
2025015355,REPARAR MANGUEIRA DO MICTÓRIO,2025-12-17 10:22,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia.
Prezados, por gentileza, trocar mangueira do mictório.
Está com vazamento (FOTO 02) e molhando o piso do banheiro podendo gerar escorregamentos.
Se observar a FOTO 01, o mictório ao lado já foi realizado o mesmo procedimento para evitar esses vazamentos.
Banheiro está localizado no PAVILHÃO FEIRAS ao lado da TORRE 01.
Desde já agradeço.",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2025015359,SOLICITAÇÃO PARA,2025-12-17 13:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,1098.1399999999999,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, durante inspeção visual no laboratório, foi identificada a existência de tomadas elétricas penduradas e sem fixação adequada nas bancadas , conforme evidenciado nos anexo 01, 02 e 03. Tal condição representa risco à segurança dos usuários , além de não estar em conformidade com a ABNT NBR 5410 – Instalações elétricas de baixa tensão .

Diante disso, solicito correção conforme exemplo nos anexos 04 e 05.",Correção de instalação elétrica do laboratório,Correção de instalação elétrica do laboratório,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2025015366,Manuntenção no filtro de água que fica no (Pórtico),2025-12-18 08:35,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"O filtro de água não está gelando, a água está natural.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2025015368,"Troca de lâmpada – Sala de Conferências, Complexo 2",2025-12-18 08:46,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicita-se a substituição da lâmpada que se encontra avariada na sala de conferências do Complexo 2, de modo a garantir condições adequadas de iluminação para reuniões e eventos.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.37,LSTM_BAIXA_CONF,Baixa
2025015369,Troca de dispensador de sabonete líquido,2025-12-18 09:12,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito troca de dispensador de sabonete líquido na sala da Enfermagem do CJA, pois o que está instalado está furado e vazendo.",,,Outros > Erro de chamado,,0.21,LSTM_BAIXA_CONF,Baixa
2025015370,Recolocação de cadeira de escritório com rodas e com braço,2025-12-18 09:15,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Recolocação de cadeira de escritório com rodas e com braço na sala de Enfermagem, pois irá precisar para alocar a nova Enfermeira que chegará ao campus CJA.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015371,problema do ar condicionado,2025-12-18 09:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito verificação do ar condicionado na sala do assistente social no CJA.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Média
2025015382,Trinco da maçaneta (Porta do Colegiado de Tecnologia em Produção de Cacau e Chocolate),2025-12-18 14:22,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Defeito Trinco da maçaneta (Porta do Colegiado de Tecnologia em Produção de Cacau e Chocolate)
Não está trancando (Apenas empurrar, abre a porta).",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025015387,Controle do ar não funciona,2025-12-18 15:59,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Por gentileza, solicito a troca no controle no ar condicionado do SEP.
Obrigada pela atenção.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2025015404,Instalação de tomadas e pontos de rede no Laboratório de Informática Complexo 2 térreo - CPF,2025-12-19 18:12,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,105,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,
Solicito instalação de tomadas de energia e de Pontos de REDE no Laboratório de Informática (térreo) do Complexo 2 - CPF. Os locais de instalação das tomadas e dos Pontos de Rede, assim como a quantidade, estão descritas nas imagens anexadas no chamado.
Obrigado",Instalação de tomadas e pontos de rede no Laboratório de Informática Complexo 2 térreo,Instalação de tomadas e pontos de rede no Laboratório de Informática Complexo 2 térreo,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,LSTM_BAIXA_CONF,Baixa
2025015405,Instalação de cabeamento de rede para câmera de Segurança - CPF,2025-12-19 18:17,Processando (atribuído),,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Solicito a instalação de cabeamento de rede para as duas câmeras de segurança que foram instaladas na parte externa do Laboratório de Informática do Complexo 2, térreo, CPF. O cabeamento deve vir do RACK da Sala Técnica 1 .
Obrigado",,,Manutenção Preventiva > Extintor,,0.39,LSTM_BAIXA_CONF,Baixa
2025015406,Recarga de Extintores - CPF (Subestação),2025-12-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,945.5,,,,"-17.534045350581277, -39.72401874491888",,"Solicito recarga dos extintores da subestação do CPF:

3 Extintores ABC de 6Kg
3 Extintores CO2 de 6 Kg
1 Extintor ABC de 4Kg",Recarga de Extintores - CPF (Subestação),Recarga de Extintores - CPF (Subestação),Manutenção Preventiva > Extintor,,0.4,LSTM_BAIXA_CONF,Baixa
2025015407,Recarga de Extintores - CPF (Núcleo Pedagógico),2025-12-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,7709.36,,,,"-17.534582646209113, -39.72461446135704",,"Solicito RECARGA dos extintores do Núcleo Pedagógico do CPF:

1 Extintor CO2 de 6Kg
64 Extintores ABC de 4Kg",Recarga de Extintores - CPF (Núcleo Pedagógico),Recarga de Extintores - CPF (Núcleo Pedagógico),Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Baixa
2025015419,Pouco espaço de armazenamento no e-mail da coordenação de curso,2025-12-26 11:14,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.
Solicito o aumento do espaço de armazenamento do e-mail da coordenação do curso de graduação em engenharia sanitária e ambiental ( eng.sanitaria.csc@ufsb.edu.br ) do CFCam.
Ao tentar anexar um arquivo aparecer a seguinte mensagem (conforme anexo).

Desde já, agradeço.

Atenciosamente,

Elisângela",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.27,LSTM_BAIXA_CONF,Média
2025015417,SOLICITAÇÃO DE REPARO NA COBERTURA DO CSC,2025-12-23 14:49,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,3931.2,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, boa tarde.
Durante vistoria realizada na UFSB - Campus Sosígenes Costa, foi constatada a ausência de telhas em trechos da cobertura, telhas quebradas, telhas deslocadas, conforme registro fotográfico anexo. Tal situação vem ocasionando infiltrações e goteiras no interior do prédio, especialmente em períodos chuvosos, gerando transtornos às atividades desenvolvidas no local (aulas), além de risco de danos às instalações, equipamentos e aos próprios elementos construtivos.
Além disso, também foi constatada oxidação(ferrugem) nas ligações metálicas, peças de madeira deterioradas, proliferação de cupins e brocas.
Diante do exposto, solicito a avaliação técnica pela Coordenação de Manutenção e de Obras, com a adoção das providências cabíveis para correção definitiva da cobertura, de modo a restabelecer a estanqueidade, preservar a integridade estrutural e evitar a recorrência dos problemas relatados.
Desde já agradeço.",Manutenção corretiva no telhado - CSC,"manutenção corretiva da cobertura no Pavilhão de Feiras, abrangendo a reposição de telhas, vedação de infiltrações, tratamento de oxidação metálica e recuperação de madeiramento avariado por pragas.",Climatização > Ar condicionado,,0.3,LSTM_BAIXA_CONF,Média
2025015422,AR-CONDICIONADO SEM FUNCIONAR,2025-12-29 13:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,2309.48,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,
gentileza resolver o problema do ar-condicionado central da Biblioteca do CPF. Sabemos que já é do conhecimento de vocês a situação, mas precisamos de resolução do problema. Estamos a pleno verão, a biblioteca está um forno literalmente e não condições de se trabalhar neste ambiente sem ar-condicionado. Agradeço antecipadamente a atenção de sempre!",Substituição de ar condicionado,Substituição de ar condicionado,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.19,LSTM_BAIXA_CONF,Baixa
2025015423,Reposição de Placas de Identificação de Banheiros CSC,2025-12-29 20:27,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito reposição de placas de identificação de banheiros CSC.

Obs.: observar o que rege a Portaria 447/2018 da UFSB.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025015424,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2025-12-30 00:00,Processando (atribuído),,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,3276.1000000000004,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,Manutenção Preventiva > Ar condicionado central,,0.72,LSTM_BAIXA_CONF,Baixa
2025015430,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2025015431,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2025015432,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-01-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2025015433,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2025015434,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.46,LSTM_BAIXA_CONF,Baixa
2025015435,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2025015436,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2025015437,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
