ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025015438,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2025015439,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2025015440,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.66,LSTM_BAIXA_CONF,Baixa
2025015441,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2025015442,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2025015443,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2025015444,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado central,,0.76,LSTM_BAIXA_CONF,Baixa
2025015445,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2025015446,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2025015447,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2025015448,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015449,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2026-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,20071.14,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015450,Manutenção Semestral - Ar condicionado - CJA - NVGA,2026-01-05 00:00,Pendente,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no NVGA do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - NVGA,Manutenção Semestral - Ar condicionado - CJA - NVGA,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2025015451,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.52,LSTM_BAIXA_CONF,Baixa
2025015452,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-01-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2025015453,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2025015454,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2025015455,Manutenção preventiva mensal do elevador da Reitoria,2026-01-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025015456,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-01-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.98,LSTM,Baixa
2025015457,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-01-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2025015458,Limpeza Geral/Manutenção Semestral dos Ar condicionados - N.P CJA,2026-01-05 00:00,Pendente,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza geral dos equipamentos de ar condicionados localizados no Núcleo Pedagógico e cadastro do equipamento com tombo. A limpeza e manutenção devem estar de acordo com o anexo iii que versa sobre as tarefas semestrais a serem feitas nos equipamentos de ar condicionados do tipo split. Segue também em anexo uma lista dos equipamentos já cadastrados por ambiente, para atualização e/ou correção.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - N.P CJA,Limpeza Geral/Manutenção Semestral dos Ar condicionados - N.P CJA,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025015459,Ar condicionado DIT/Ouvidoria,2026-01-05 07:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as,

Ar-condicionado da sala não está ligando há alguns dias.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015461,Ar condicionado não está funcionando,2026-01-05 08:48,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar o ar condicionado do lounge do gabinete da Reitoria",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Média
2025015469,Torneira com defeito,2026-01-05 10:53,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezados,
Favor verificar a torneira do banheiro pcd do Terreo a mesma encontra-se sem funcionar.
Atenciosamente.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015470,Ar-condicionado não está gelando,2026-01-05 11:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as), bom dia.

Gostaria de solicitar uma avaliação no aparelho do ar daqui da secretaria, pois não está resfriando.

Desde já agradeço.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025015472,"Prezados, bom dia.  Poderia por favor verificar o ar condicionado da s",2026-01-05 13:21,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia.
Poderia por favor verificar o ar condicionado da sala na Secad, pois não tá funcionando.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025015476,Ar condicionado DIT/Ouvidoria,2026-01-06 08:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Ontem houve um problema com o ar-condicionado da DIT/OUVIDORIA. Foi trocado o controle, mas hoje não parece estar funcionando normalmente. Gostaria que verificassem, por gentileza.",,,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2025015477,Ar não está gelando,2026-01-06 09:12,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar não está gelando,,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2025015480,SOLICITAÇAO DE ANALISES FISICO-QUIMICA E BIOLOGICA para o CJA,2026-01-06 10:19,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,2914.07,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia amigo
Solicito as seguintes análises:
Tipo da amostra: Análise da potabilidade da água com fornecimento de Laudo Técnico;
Quantidade: 5 analises;
Parâmetros: Turbidez, Cloro Residual, Cor Aparente, pH, Dureza Total, Escherichia Coli (E.coli), Coliformes Totais, Contagem de Bactérias Heterotróficas;
Local de coleta da Amostra: 01 na saída da ETA; 01 no Reservatório Inferior de Armazenamento de água Potável; 05 Pontos de consumo (Torneira do Banheiro do Nucleo Pedagogico/Torneira da Lanchonete do NVGA / Torneira do Banheiro do NVGA);
-----------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Efluentes
Quantidade: 3 analises;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, DBO5,20, DQO, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Sólidos em suspensão total (SST), Condutividade elétrica, Nitrogênio Total, Nitrogênio Amoniacal (NH4+), Fósforo Total (P);
Local de coleta da Amostra: Entrada e Saída Wetland (Sistemas Tratamentos de Águas Cinzas), Emissário
-----------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas Pluviais
Quantidade: 1 analise;
Parâmetros: pH, E. Coli, Coliformes Termotolerantes (Ct), Turbidez, Cloro Residual Livre, Sólidos Dissolvidos Totais (SDT), Condutividade elétrica;
Local de coleta da Amostra: Reservatório inferior de água não potável.
-----------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas dos Bebedouros
Quantidade: 2 analises;
Parâmetros: E.coli; Coliformes totais; Cloreto; Dureza, Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Turbidez;
Local de coleta da Amostra: Bebedouro no NVGA e outro no NP.
Segue em anexo orçamentos",ANALISES FISICO-QUIMICA E BIOLOGICA para o CJA,ANALISES FISICO-QUIMICA E BIOLOGICA para o CJA,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.09,LSTM_BAIXA_CONF,Baixa
2025015481,"Solicito as seguintes análises, no Campus Sosígenes Costa – CSC",2026-01-06 10:23,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1620.16,,,,"-16.422665621158817, -39.136300233483034",,"Solicito as seguintes análises, no Campus Sosígenes Costa – CSC, BR 367, Km 10, Nº S/N - Porto Seguro - Ba:
Tipo da Amostra: Análise Água Bruta
Quantidade: 2 análises;
Parâmetros: Coliformes Fecais (E.coli); Coliformes totais; Contagem bactérias heterotróficas; Cloro Residual; Cádmio; Chumbo; Cianeto; Cobre; Cromo Total; Cromo Hexavalente; Fluoreto; Nitrato; Nitrito; Alumínio; Cloreto; Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Sulfato; Sulfeto; Turbidez e Zinco;
Local de coleta da Amostra: Poço 01 e Poço 02 (Antes do DOSADOR de CLORO).
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise da água tratada pelo Dosador Automatico de Cloro
Quantidade: 3 análises;
Parâmetros: Temperatura,Turbidez, Cloro Residual, Cor Aparente, pH, Dureza Total, Escherichia Coli, Coliformes Totais, Cloretos, nitrito, nitrato, ferro, manganês, cianobactérias.
Local de coleta da Amostra: Reservatório suberrâneo mistura de água dos poços 1 e 2; Torneira do Banheiro e no Refeitorio.
--------------------------------------------------------------------------------------------------------------------------------------------
Tipo da Amostra: Análise de Águas dos Bebedouros
Quantidade: 2 analises;
Parâmetros: E.coli; Coliformes totais; Cloreto; Dureza, Cor aparente; Dureza Total; Ferro Solúvel; Manganês; pH; Turbidez;
Local de coleta da Amostra: Bebedouros no Campus.",Análise de água do CSC,Análise de água do CSC,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.12,LSTM_BAIXA_CONF,Baixa
2025015482,"Compra de 20 kg de cloro, para Estação de Tratamento de Água do Campus Jorge Amado.",2026-01-06 10:31,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1014.7,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a Compra de 20 kg de cloro, para Estação de Tratamento de Água do Campus Jorge Amado.
Atenciosamente,
Yuri AMorim","Compra de 20 kg de cloro, para Estação de Tratamento de Água do Campus Jorge Amado","Compra de 20 kg de cloro, para Estação de Tratamento de Água do Campus Jorge Amado",Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2025015484,"Substituição de Registros, Juntas e encanamento do Sistema de Tratamente de água do Campus Jorge Amado",2026-01-06 11:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,2956.6699999999996,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicitoa manuteção:
- a substituição das juntas do tanque, das curvas e da tubulação (cano de 85), conforme observado nas imagens, pois apresentam vazamentos.
- substituição de 6 registros na estação de tratamento, que se encontram quebrados;
- a instalação de uma torneira de coleta no cano por onde passa a água do Poço 2.","Substituição de Registros, Juntas e encanamento do Sistema de Tratamente de água do Campus Jorge Amado","Substituição de Registros, Juntas e encanamento do Sistema de Tratamente de água do Campus Jorge Amado","Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.53,LSTM_BAIXA_CONF,Baixa
2025015489,Montar o suporte para as lixeiras,2026-01-06 15:32,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Precisamos que sejam montados os suportes para as lixeiras da Reitoria.
Atenciosamente,",,,Estrutura Predial > Forro,,0.47,LSTM_BAIXA_CONF,Baixa
2025015491,Troca das placas do forro na sala da Acessibilidade.,2026-01-07 08:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia! Peço a gentileza, da troca de algumas placas no forro que estão soltas.",,,Estrutura Predial > Pintura,,0.15,LSTM_BAIXA_CONF,Baixa
2025015496,Pintura Guarita complexo II - CPF,2026-01-07 09:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,0,,,,#N/A,,"Prezados, bom dia!

Solicito para que seja realizada a pintura da guarita do complexo II do Campus Paulo Freire.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Baixa
2025015500,Solicitação de reparação do piso - Complexo II - CPF,2026-01-07 11:38,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,109.7,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, bom dia!

Solicito a reparação do piso existente no rol de entrada do prédio do complexo II, o qual foi danificado devido a entrada de um trator durante um evento realizado pela Universidade.
Em anexo, seguem fotos que demonstram o estado atual do referido local.
Para a execução da manutenção, serão necessários os seguintes materiais:
a) 1 saco de argamassa AC3;
b) 1 saco de cimento",Reparação do piso - Complexo II,Reparação do piso - Complexo II,Elétrica > Instalações elétricas,,0.95,LSTM,Média
2025015501,Boa Tarde! Solicito por gentileza o reparo de uma tomada no setor admi,2026-01-07 12:33,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Boa Tarde! Solicito por gentileza o reparo de uma tomada no setor administrativo na recepção onde fica a vigilãncia .

att.ivanete paixao",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2025015504,Manutenção Preventiva Semestral - Gerador 155 kVA - CJA,2026-01-07 15:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,4699.04,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 155 kVA,Manutenção Preventiva Semestral - Gerador 155 kVA,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025015509,Adaptação da sala de apoio do setor de compras,2026-01-08 06:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,572.49,,,,"-17.533274716800296, -39.72248779186285",,Solicito a instalação de ar condicionado e manutenção da sala dos fundos do setor de compras no complexo 1 para ficar em condições salubres para que a servidora Andrea Cavalcante Dantas Dionisio possa fazzer uso da mesma como forma de adaptação necessária para sua condição de PcD.,Instalação de ar condicionado,Instalação de ar condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2025015511,AR CONDICIONADO COM DEFEITO NÃO ESTÁ GELANDO,2026-01-08 08:20,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53488871263804, -39.72388509091665",,AR CONDICIONADO COM DEFEITO NÃO ESTÁ GELANDO (No primeiro ambulatório),,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025015525,"Prezados, bom dia!!  O ar condicionado das salas da Secad não estão fu",2026-01-09 08:24,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia!!
O ar condicionado das salas da Secad não estão funcionando, poderia por favor verificar.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.31,LSTM_BAIXA_CONF,Baixa
2025015526,Goteira na sala do patrimônio.,2026-01-09 09:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito, gentilmente, manutenção do telhado da sala de patrimônio para verificar goteira próxima à câmera na sala de patrimônio. Tal processo é importante visando a manutenção da estrutura predial do compartimento.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.47,LSTM_BAIXA_CONF,Baixa
2025015527,Dejetos de pássaros na sala de patrimônio.,2026-01-09 09:04,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito, gentilmente, visita do pessoal da manutenção para verificar possíveis aberturas no teto da sala de patrimônio que tem possibilitado a entrada de pássaros e, consequentemente, dejetos dos mesmos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.49,LSTM_BAIXA_CONF,Baixa
2025015528,Ponto de rede,2026-01-09 09:11,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Ponto de rede PL88 não está funcionando.

Localização: Laboratório de Habilidades Médicas 1 - Complexo 2",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.55,LSTM_BAIXA_CONF,Baixa
2025015529,SOLICITAÇÃO PARA CONSERTO DE PORTÃO,2026-01-09 09:29,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Prezados(a), bom dia.
Venho solicitar, por gentileza, o conserto dos Portões da entrada do Campus.
01 - O portão quebrou na ligação metálica (VER FOTOS 08 e 09) e está impedindo o funcionamento normal de abrir e fechar.
02 - Os demais portões estão com as ligações estouradas no concreto (VER FOTOS 03, 04 e 05).
03 - Substituir peça de madeira (VER FOTO 06) que abriu na ligação metálica.
04 - Fazer uma análise da cobertura da portaria para eventuais reparos ou substituições de peças de madeira e ligações metálicas.

As demais fotos são para ilustrar o estado de conservação dos portões da entrada e sugerir a DINFRA através da Coordenação de Projetos a elaboração de um projeto de cobertura para esses portões levando em consideração as esperas que foram feitas pensando nessa solução (VER FOTO 07).
A sugestão da cobertura irá proteger os portões de madeira que estão expostos as intempéries e evitar a deterioração dos mesmos.",Reparo nos portões de acesso ao campus,Reparo nos portões de acesso ao campus,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2025015532,Fechadura solta,2026-01-09 11:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Prezado,

A fechadura da porta do Herbário está precisando consertar.

Cordialmente,

Débora Oliveira",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.64,LSTM_BAIXA_CONF,Baixa
2025015535,Instalar suporte para sabonete líquido,2026-01-09 13:11,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar suporte para sabonete líquido
Local: Vestiário Feminino funcionário",,,Elétrica > Instalações elétricas,,0.98,LSTM,Média
2025015537,SOLICITAÇÃO PARA REPARO DE TOMADAS E CAIXINHAS,2026-01-09 13:18,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,696.75,,,,"-16.423909554595376, -39.13629623502169",,"Prezados(a), boa tarde.

Venho solicitar, por gentileza, o reparo das tomadas e caixinhas do Campus Sosígenes Costa. Esse problema não é pontual e não está em um lugar específico.

Algumas fotos foram anexadas do Pavilhão Feiras, Administrativo, Auditório, Ocas, Laboratório. No entanto não são somente essas tomadas e caixinhas que precisam de reparo, existem outras espalhadas no campus na mesma situação.

Minha solicitação tem como base a NBR 5410 (VER FOTO 12).

Além disso, gostaria também, por gentileza, de solicitar aos colegas para colocar a fiação exposta nos eletrodutos e emendas nas caixinhas. Essa fiação e emendas estão em contato com a cobertura de piaçava das OCAS, podendo ocasionar incêndios.

Desde já agradeço.",Reparo em tomadas,Reparo em tomadas,Equipamentos de Transporte > Elevador,,0.23,LSTM_BAIXA_CONF,Média
2025015539,Elevador parado - necessária troca de diversas peças,2026-01-09 14:35,Fechado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,12542.98,,,,"-14.770309469288907, -39.23560995592077",,"Solicito substituição de peças de um dos elevadores do Campus Jorge Amado, que se encontra inoperante por necessidade de substituição de peças.",Reparo em elevador do CJA,Reparo em elevador do CJA,Elétrica > Iluminação,,0.98,LSTM,Baixa
2025015540,Lâmpada pendente,2026-01-09 15:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde,
A lâmpada do laboratório de meteorologia, no LIC 3, está pendente do teto, ligada apenas à fiação. Anexado ao email encontra-se uma foto da situação.
Gostaria de pedir manutenção.

Atenciosamente,
Mattheus Begali",,,Hidrossanitária > Hidráulica,,0.68,LSTM_BAIXA_CONF,Baixa
2025015548,Limpeza do Bebedouro,2026-01-12 16:03,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!!
Solicito a limpeza do bebedouro da clínica SEP por gentileza.
Grata!",,,Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2025015550,Contratação de postos de trabalho - Reitoria,2026-01-12 17:04,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,177392.50999999992,,,,"-14.788316740297745, -39.27483123836992",,"Contratação anual de trabalhadores terceirizados
1x Encarregado
1x Pedreiro",Contratação de postos de trabalho,Contratação de postos de trabalho,Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2025015551,Contratação de postos de trabalho - CJA,2026-01-12 17:07,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,648638.3199999997,,,,"-14.77147998352185, -39.23434744042999",,"Contratação anual de trabalhadores terceirizados
3x Ajudante especializado
1x Ajudante de operação para ETA
2x Eletricista
1x Encarregado
1x Pedreiro
1x Operador para ETA",Contratação de postos de trabalho,Contratação de postos de trabalho,Posto de trabalho > Contratação de Posto de trabalho,,0.94,LSTM_BAIXA_CONF,Baixa
2025015552,Contratação de postos de trabalho - CSC,2026-01-12 17:08,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,481191.77,,,,"-16.423909554595376, -39.13629623502169",,"Contratação anual de trabalhadores terceirizados
2x Ajudante especializado
1x Eletricista
2x Encarregado
1x Pedreiro
2x Técnico de refrigeração",Contratação de postos de trabalho,Contratação de postos de trabalho,Posto de trabalho > Contratação de Posto de trabalho,,0.91,LSTM_BAIXA_CONF,Baixa
2025015553,Contratação de postos de trabalho - CPF,2026-01-12 17:09,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,242155.65999999992,,,,"-17.53335341230621, -39.72217542816204",,"Contratação anual de trabalhadores terceirizados
1x Encarregado
1x Ajudante especializado
1x Eletricista",Contratação de postos de trabalho,Contratação de postos de trabalho						,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2025015554,Ar condicionado pingando,2026-01-13 08:52,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
O ar condicionado da minha sala, aqui no Laboratório de Proteção Florestal/Mirmecologia, está pingando muito. Acredito que o dreno esteja entupido.
Gostaria de solicitar, por gentileza, que verificassem isso para mim.

Att.,
Alexandre.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.19,LSTM_BAIXA_CONF,Baixa
2025015555,Solicitação de Roçagem da área do Meliponário,2026-01-13 08:59,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados colegas,
Bom dia! Por gentileza, solicito a roçagem da área do meliponário do CJA. Desde já agradeço.
Atenciosamente,
Rosane",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2025015559,Troca de compressor,2026-01-13 11:49,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,613.98,,,,"-17.533274716800296, -39.72248779186285",,"Olá, tudo bem?
Solicito a substituição do compressor do ar-condicionado localizado na sala de máquinas da TIC.
Obrigado.",Instalação de ar condicionado na sala de máquinas de TIC,Instalação de ar condicionado na sala de máquinas de TIC,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.2,LSTM_BAIXA_CONF,Baixa
2025015560,Compra de 30 metros de Mangueira 3/4 de Jardim,2026-01-13 13:26,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,220.5,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Tudo bem?
Solicito a compra de uma mangueira 3/4 de jardim, de 30 m de comprimento.
Atenciosamente
Yuri Amorim",Compra de Mangueira 3/4 de Jardim,Compra de Mangueira 3/4 de Jardim,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2025015563,Trocar Vedarrosca da torneira,2026-01-13 16:06,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Trocar Vedarrosca de uma das torneiras do Vestiário Masculino de alunos,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.6,LSTM_BAIXA_CONF,Baixa
2025015570,Instalar suporte para sabonete líquido,2026-01-14 09:34,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar suporte para sabonete líquido
Local: Enfermaria - NVGA",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.6,LSTM_BAIXA_CONF,Baixa
2025015571,Instalar suporte para sabonete líquido,2026-01-14 09:35,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalar suporte para sabonete líquido
Local: Banheiro Masculino Térreo NUPED",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.6,LSTM_BAIXA_CONF,Baixa
2025015572,Instalar suporte para sabonete líquido,2026-01-14 09:36,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Instalar suporte para sabonete líquido
Local: Banheiro Feminino Térreo NUPED",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025015566,"Prezados, bom dia.  Poderia verificar o ar condicionado da sala de Déb",2026-01-14 08:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia.
Poderia verificar o ar condicionado da sala de Débora na SECAD.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2025015567,AR CONDICIONADO PAROU DE FUNCIONAR,2026-01-14 08:37,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O ar condicionado parou de funcionar.
Sala da Pós graduação.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.54,LSTM_BAIXA_CONF,Baixa
2025015569,Suporte para sabonete líquido vazando,2026-01-14 09:11,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para sabonete líquido vazando
Local: Banheiro Feminino próximo a Biblioteca",,,Hidrossanitária > Hidráulica,,0.12,LSTM_BAIXA_CONF,Baixa
2025015579,Troca de torneira,2026-01-14 14:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Boa tarde,
Chamado para informar a substituição de uma torneira realizada no laboratório de anatomia da madeira. A torneira original estava com defeito (travada) e não abria.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.23,LSTM_BAIXA_CONF,Média
2025015582,SOLICITAÇÃO DE REPARO DE PORTAS,2026-01-14 16:06,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(a), boa tarde.
Gostaria de solicitar o reparo de 02 portas de saída de emergência no pavilhão feiras. (VER FOTOS)",,,Elétrica > Iluminação,,0.71,LSTM_BAIXA_CONF,Média
2025015584,INTERRUPTOR QUEBRADO NA ÁREA EXTERNA DO AMBULATÓRIO,2026-01-15 08:49,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53488871263804, -39.72388509091665",,INTERRUPTOR QUEBRADO NA ÁREA EXTERNA DO AMBULATÓRIO,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2025015586,Bom dia! segue solicitação para reparo da grade da casa do gàs a mesma,2026-01-15 10:38,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,40.68,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia! segue solicitação para reparo da grade da casa do gàs a mesma não esta fechado pois esta pegado na parte de cima do portal, local de referencia do lad do laboratòrio interdiciplina 2 ,solicito um cadeado para manter a mesma trancada.obrigada.",Reparo na grade da casa de gás,Reparo na grade da casa de gás,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Média
2025015587,Bom dia!segue solicitação para reparo das fechadura das portas do mont,2026-01-15 10:51,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia!segue solicitação para reparo das fechadura das portas do monte pascoal 2 as mesma não estão trancando .
Obrigada .",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2025015590,Ar condicionado com defeito,2026-01-15 11:52,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,938.95,,,,"-17.53509594844953, -39.723741633969354",,"Prezados,

A ar condicionado do consultório 01 da Ceame não está funcionando. Favor avaliar e, se necessário e possível, realizar o conserto.

At.te",Reparo ar condicionado consultório 01,Reparo ar condicionado consultório 01,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2025015591,"Caríssimos,  Estivemos in loco na Fábrica de Chocolate e ESARM após re",2026-01-15 13:49,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Caríssimos,
Estivemos in loco na Fábrica de Chocolate e ESARM após relato de falta de internet e constatamos que a via que vem para nossa Sala técnica no NVGA está sem sinal.
Tendo em vista utilização do espaço por nossos usuários da UFSB solicito reparo de fibra.
Fábrica de Chocolate -> Sala Técnica NVGA",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.82,LSTM_BAIXA_CONF,Baixa
2025015592,Troca de portas dos laboratórios,2026-01-15 14:18,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde!
Solicito a troca das portas dos seguintes laboratórios:
- Laboratório Interdisciplinar I - porta da frente. Justificativa: a porta está com um buraco de tamanho considerável na parte inferior e os gatos que vivem no campus estão entrando no laboratório com frequência. Além dos gatos, essa abertura também possibilita que outros animais, como cobras, possam vir a se esconder nesse laboratório, o que representa riscos para o bem estar de todos os usuários que utilizam esse espaço.
- Laboratório de Saneamento Básico e Saúde Pública - porta que dá acesso ao Laboratório Interdisciplinar II. Justificativa: a porta está com diversos buracos em sua superfície. As áreas que ainda não têm buracos cedem facilmente quando pressionadas, mesmo com o mínimo de força.

Desde já, agradeço.",Troca de portas dos laboratórios,Troca de portas dos laboratórios,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Média
2025015594,SOLICITAÇÃO DE REPARO - DESPLACAMENTO DO REVESTIMENTO DE PAREDES,2026-01-15 14:37,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,436,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(a), boa tarde.
Solicito, por gentileza, a execução de manutenção corretiva , com recomposição do revestimento e acabamento adequado. Considerando os reparos no máximo a 1,50 metros de altura.
Esse problema de estende em alguns pontos do CSC, mas se encontra com maior predominância no Pavilhão Feiras e nas Passarelas de circulação.
Anexo registro fotográfico para subsidiar a demanda.
Atenciosamente.",Reparo em paredes diversas no campus,Reparo em paredes diversas no campus,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2025015602,Bebedouro vazando,2026-01-16 12:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia,

O bebedouro que fica no corredor que dá nos laboratórios está vazando. Me parece que apertaram demais a torneira e rompeu o lacre. Peço manutenção.

Atenciosamente,",,,Outros > Erro de chamado,,0.6,LSTM_BAIXA_CONF,Média
2025015603,SOLICITAÇÃO DE REPARO - BEBEDOURO,2026-01-16 11:48,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados(a), boa tarde.
Gostaria de solicitar, por gentileza, o reparo da torneira do bebedouro que está quebrada e vazando água (VER FOTO).
Atenciosamente.",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2025015604,"Prezados,   Favor revisar tomada dupla da sala de reuniões (onde fica",2026-01-16 13:35,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Favor revisar tomada dupla da sala de reuniões (onde fica o microondas) pois a entrada inferior não está funcionando.
Desde já agradeço.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2025015605,Ar condicionado com goteira excessiva,2026-01-16 14:29,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Venho por meio deste informar que o ar condicionado do setor está apresentando muita goteira, ocasionando acúmulo de água no ambiente.

Solicito, por gentileza, a verificação e manutenção do equipamento o mais breve possível, a fim de evitar danos ou transtornos.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.11,LSTM_BAIXA_CONF,Baixa
2025015609,Solicito roçagem no Viveiro de Aquicultura,2026-01-16 15:38,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito roçagem no Viveiro de Aquicultura
O Viveiro de Aquicultura onde ficam alguns tanques azuis, está com mato muito alto, solicito a roçagem do local",,,Outros > Erro de chamado,,0.25,LSTM_BAIXA_CONF,Baixa
2025015611,SOLICITAÇÃO DE CRIAÇÃO DE CHAVE PIN E PROBLEMA DE IMPRESSÃO,2026-01-16 15:52,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"SOLICITA-SE CRIAÇÃO DE CHAVE PIN DE ACESSO PARA UTILIZAÇÃO DAS FUNCIONALIDADES DA IMPRESSORA DA SECRETARIA ACADÊMICA, COMPLEXO 2 UFSB - CAMPUS PAULO FREIRE, SETOR ESSE ONDE ESTOU LOTADO ATUALMENTE.",,,Manutenção Preventiva > Elevador,,0.78,LSTM_BAIXA_CONF,Baixa
2025015619,Serviço de Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-01-19 00:00,Pendente,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,38873.27,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,"Manutenção preventiva dos equipamentos, sem reposição de peças",Manutenção Preventiva > Elevador,,0.77,LSTM_BAIXA_CONF,Baixa
2025015620,Serviço de Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-01-19 00:00,Pendente,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,32674.31,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,"Manutenção preventiva dos equipamentos, sem reposição de peças",Manutenção Preventiva > Elevador,,0.51,LSTM_BAIXA_CONF,Baixa
2025015621,Serviço ded Manutenção preventiva mensal do elevador da Reitoria,2026-01-19 00:00,Pendente,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,32874.35,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",Manutenção preventiva mensal do elevador e plataforma elevatória da Reitoria,"Manutenção preventiva dos equipamentos, sem reposição de peças",Manutenção Preventiva > Ar condicionado central,,0.88,LSTM_BAIXA_CONF,Baixa
2025015622,Serviço de tratamento químico preventivo de água do ar condicionado central - CSC,2026-01-19 10:03,Pendente,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,24315.829999999998,,,,"-16.424307884397862, -39.136705238608734",,Chamado para criação de Ordem de Serviço para tratamento químico preventivo do sistema de refrigeração do ar condicionado central do Campus Sosígenes Costa.,Tratamento químico do sistema de refrigeração central do CSC,Serviço mensal de tratamento químico preventivo do ar condicionado central. ,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.26,LSTM_BAIXA_CONF,Média
2025015624,Reparo nas pilastras,2026-01-19 11:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito reparo nas pilastras da sala de eventos.,,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2025015627,Pia Vazando,2026-01-19 13:24,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Pia Vazando
Local: Banheiro Masculino próximo a Biblioteca",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,LSTM_BAIXA_CONF,Média
2025015628,Box do conforto quebrado,2026-01-19 13:58,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1387.88,,,,"-17.52982821753484, -39.76094790418552",,"Fui informado via telefone pela direção do Hospital Municipal Sagrada Família que o box de vidro instalado pela ufsb no conforto do curso de medicina está quebrado.
Solicito a visita da equipe de manutenção, e se necessário e possível, a correção do equipamento.
At.te",Reparo no box do conforto médico,Reparo no box do conforto médico,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,LSTM_BAIXA_CONF,Baixa
