ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2025015629,Manutenção da fechadura,2026-01-19 14:18,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,Boa tarde! Solicito a manutenção da fechadura da sala de Acessibilidade.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2025015639,Vidro da janela solto (risco de acidente),2026-01-20 13:20,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Vidro da janela solto (risco de acidente)
Local: Banheiro Masculino - 1° andar
A janela está identificada com uma fita zebrada.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2025015647,Torneiras para bebedouro,2026-01-22 08:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,1158.73,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia!

Solicito a aquisição de torneiras destinadas aos bebedouros dos Complexos I e II.
Ressalta-se que será necessária a compra de uma quantidade superior às atualmente danificadas, tendo em vista que se trata de um item sujeito a desgaste frequente e recorrentes defeitos, o que demanda reposição contínua. Sendo assim, solicita-se a aquisição de 10 (dez) unidades de cada modelo de torneira especificado na imagem anexa.",Torneiras para bebedouros,Torneiras para bebedouros,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2025015649,MANUTENÇÃO NO APARELHO DE AR CONDICIONADO,2026-01-22 08:41,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,MANUTENÇÃO NO APARELHO DE AR CONDICIONADO,,,Elétrica > Subestação,,0.13,LSTM_BAIXA_CONF,Baixa
2025015651,Problema na subestação primária de média tensão do CJA,2026-01-22 09:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Subestação,,,,1214.4,,,,"-14.770309469288907, -39.23560995592077",,"Solicito reparo na subestação primária do CJA, visto que houve queda de energia.",Problema na subestação primária de média tensão do CJA,Problema na subestação primária de média tensão do CJA,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Média
2025015652,CANO QUEBRADO NA FRENTE DO SETOR DE HABILIDADES,2026-01-22 10:02,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,CANO QUEBRADO NA FRENTE DO SETOR DE HABILIDADES,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2025015658,Ar Condicionado Vazando dentro do LECOMAR,2026-01-22 12:10,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Ar condicionado da sala principal do LECOMAR está vazando agua dentro do laboratório sobre os móveis. Solicito manutenção corretiva emergencial para solucionar o problema.
Grato",,,Hidrossanitária > Hidráulica,,0.51,LSTM_BAIXA_CONF,Baixa
2025015661,Troca na torneira,2026-01-22 13:37,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Por gentileza, solicito a troca na torneira da área externa da clinica, a mesma se encontra quebrada.
Obrigada!",,,Outros > Erro de chamado,,0.22,LSTM_BAIXA_CONF,Baixa
2025015664,Solicitação de periféricos (02 Webcams),2026-01-22 14:55,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Gostaria de solicitar a disponibilização de 02 (duas) webcams para uso nas estações de atendimento da Biblioteca,os equipamentos serão utilizados para a realização de cadastros.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.32,LSTM_BAIXA_CONF,Baixa
2025015665,Solicitação de Instalação de Telas em Caixas e Respiradores – Prevenção Aedes aegypti,2026-01-22 15:17,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Boa tarde,
Durante vistoria realizada nas dependências do campus, foi observado um aumento significativo de focos de mosquitos, com potencial risco de proliferação do Aedes aegypti , vetor de doenças como dengue, zika e chikungunya. Informamos que os Agentes de Combate às Endemias já foram acionados para avaliação técnica do local.
Entretanto, considerando a necessidade de ações preventivas imediatas , solicitamos o apoio desse setor para a instalação de telas de proteção em todas as caixas e respiradores existentes no campus, a fim de evitar a entrada e saída de mosquitos e, consequentemente, a formação de criadouros.
As imagens anexadas ilustram alguns dos locais onde foram identificados focos do mosquito, reforçando a importância da adoção dessa medida de forma abrangente.",,,Outros > Erro de chamado,,0.37,LSTM_BAIXA_CONF,Baixa
2025015668,Falta de Acesso ao Portal Coordenação Latu Sensu - Coordenação de Residência Médica em Medicina de Família e Comunidade,2026-01-22 21:18,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá,
Gostaria de solicitar acesso no SIGA-A na parte de Portal Coordenação Latu Sensu da Residência de Medicina de Família e Comunidade, pois temos de cadastrar o edital para seleção nesse espaço.
Anexei imagem abaixo mostrando que a configuração atual está com a permissão de acesso negada para essa parte.

Sigo à disposição para quaisquer esclarecimentos
Att,
Profª Thalita Guimarães
SIAPE 2119085
(73) 99169-3126
#54dfb936-d9d62df8-6972bdf41e2233.72578591#",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2025015669,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus CJA,2026-01-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02. É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2025015670,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus Paulo Freire,2026-01-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2025015676,CEAME- torneira automática  quebrada,2026-01-23 13:26,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53509594844953, -39.723741633969354",,CEAME- torneira automática quebrada,,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2025015679,Manutenção Preventiva Semestral - Gerador 170 kVA - CSC,2026-01-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025015680,Manutenção Preventiva Semestral - Gerador 55 kVA - CPF,2026-01-26 00:00,Solucionado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2025015681,Manutenção Preventiva Semestral - Gerador 155 kVA - CSC,2026-01-26 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2025015686,Lâmpada queimada,2026-01-26 08:38,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a troca das lâmpadas queimadas do laboratório Interdisciplinar 2,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.34,LSTM_BAIXA_CONF,Baixa
2025015687,Instalação de porta sabão,2026-01-26 08:41,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Solicito a instalação de um porta sabão na clínica médica CEAME, pois ajudá na agilidade da higienização.",,,Outros > Outros,,0.25,LSTM_BAIXA_CONF,Baixa
2025015688,Lista de Materiais para almoxarifado do Campus Paulo Freire,2026-01-26 08:45,Processando (atribuído),,,,Campus Paulo Freire,,,,,Outros > Outros,,,,12519.94,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia!
Em anexo, segue a lista de materiais a serem adquiridos para o estoque do almoxarifado do Campus Paulo Freire, destinada ao atendimento das demandas de manutenção.",Materiais para almoxarifado; Complementar de materiais para o almoxarifado; Material para almoxarifado,"Materiais para almoxarifado; OBS: OSM para substituir o item ""PISO TATIL ALERTA OU DIRECIONAL, DE BORRACHA, COLORIDO, 25 X 25 CM, E = 5 MM, PARA COLA"", que foi enviado com a quantidade incorreta; Material para almoxarifado",Climatização > Ar condicionado,,0.97,LSTM,Média
2025015690,Ar condicionado com defeito,2026-01-26 10:02,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Solicito a verificação no ar-condicionado do laboratório de Microbiologia, pois o mesmo não está refrigerando o ambiente.",,,Outros > Erro de chamado,,0.19,LSTM_BAIXA_CONF,Baixa
2025015695,Solicitação de um estabilizador,2026-01-26 13:44,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, estamos precisando de um estabilizador uma vez que o anterior não está mais funcionando.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2025015697,Pia entupida,2026-01-26 16:02,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia entupida
Local: Vestiário Masculino Alunos",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2025015698,Porta de cabine solta,2026-01-26 16:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta de cabine solta
Local: Vestiário Masculino - Alunos",,,Hidrossanitária > Hidráulica,,0.75,LSTM_BAIXA_CONF,Baixa
2025015699,Pia vazando - Vestiário,2026-01-26 16:08,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Pia vazando
Local: Vestiário Masculino - Aluno",,,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2025015702,Solicita instalação de tomada 110 V X 20 A,2026-01-27 08:46,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Solicitamos a instalação de tomada 110 V x 20 A na sala de reuniões da DINFRA para uso da cafeteira (junto ao microondas), pois a mesma está ligada em um transformador, o qual não tem entrada para tomada 20 A, logo está também conectada provisoriamente nesse por meio de um adaptador T, podendo reduzir a vida útil do aparelho.
Desde já, agradeço.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Baixa
2025015706,Privada sem tampa,2026-01-27 11:11,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,44.49,,,,"-14.770883343840165, -39.23605772449692",,"Privada sem tampa, favor instalar tampa em uma das privadas da cabine.
Local: Banheiro Feminino NVGA",Fornecimento de assento sanitário,Fornecimento de assento sanitário,Hidrossanitária > Hidráulica,,0.63,LSTM_BAIXA_CONF,Baixa
2025015707,Mictório entupido,2026-01-27 11:12,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório entupido
Local: Banheiro Masculino NVGA",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.09,LSTM_BAIXA_CONF,Baixa
2025015715,Solicitação de Limpeza e Manutenção das Áreas Ajardinadas da Reitoria da UFSB,2026-01-27 14:21,Fechado,,,,Reitoria,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Em razão da recente demissão do jardineiro, do Campus Jorge Amado, responsável pela manutenção da área externa da Reitoria, verifica-se que os espaços ajardinados encontram-se em estado de abandono e necessitam urgentemente de limpeza e manutenção .
A ausência desses serviços vem contribuindo para a degradação do ambiente , comprometendo a estética institucional, a segurança e a salubridade do local. Além disso, o crescimento excessivo da vegetação e o acúmulo de resíduos favorecem o surgimento de esconderijos para animais peçonhentos , representando risco à integridade física de servidores, estudantes e visitantes.
Diante disso, solicito a limpeza e manutenção das áreas ajardinadas da Reitoria da UFSB , sendo necessária a execução dos seguintes serviços:

Poda de plantas e arbustos;

Roçagem da vegetação rasteira;

Capina manual e/ou mecanizada;

Varrição da área externa;

Adubação das áreas verdes.

Ressalto que a realização desses serviços é essencial para a preservação do patrimônio público, para a manutenção de um ambiente institucional adequado e para a prevenção de riscos à saúde e à segurança da comunidade acadêmica.
Atenciosamente,
Yuri Ferreira Amorim",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.49,LSTM_BAIXA_CONF,Baixa
2025015716,Retirada da TV da sala 12,2026-01-27 14:35,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Olá,
Solicito a retirada da TV da sala 12, pois ela apresenta linhas de dead pixel e exala cheiro de queimado. Para evitar qualquer problema, peço que seja removida e guardada no depósito.
Obrigado.",,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2025015717,BEBEROURO ENTUPIDO,2026-01-27 14:34,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados(a), boa tarde.
Solicito, por gentileza, o desentupimento do bebedouro.
Desde já agradeço.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2026010003,Pia Vazando,2026-01-28 08:29,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Pia Vazando
Local: Vestiário Masculino Funcionários",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.84,LSTM_BAIXA_CONF,Baixa
2026010004,Porta travando,2026-01-28 08:30,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta travando
Local: Sala 05",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2026010007,Bebedouro vazando,2026-01-28 10:42,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Bebedouro vazando
Solicito avaliação do vazamento e possível remoção/substituição do bebedouro
Local: 1° Andar - NUPED",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2026010014,TORNEIRA COM DEFEITO,2026-01-28 15:40,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,169.09,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(a), boa tarde.
Gostaria de solicitar, por gentileza, a substituição dessa torneira. Ela não fecha totalmente, só quando coloca muita força.
Ela está no banheiro ao lado da torre 01.
Desde já agradeço.",Substituição de torneira,Substituição de torneira,Manutenção Preventiva > Ar condicionado central,,0.92,LSTM_BAIXA_CONF,Baixa
2026010020,Manutenção Preventiva Anual - Ar condicionado Central - CSC,2026-01-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva anual do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.05 - Manutenção preventiva de ar condicionado central (Chiller) - PMOC"". O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO III. O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento. Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível. O fechamento deste chamado está condicionado ao retorno deste documento.",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Baixa
2026010022,Registro de água vazando,2026-01-29 09:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Registro de água vazando
Local: Banheiro Masculino - 1° Andar",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.22,LSTM_BAIXA_CONF,Baixa
2026010025,Remoção de equipamentos do Ruy Barbosa,2026-01-29 09:54,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá,
Gostaria que todos os equipamentos da sala do Cuni, no Colégio Ruy Barbosa, fossem removidos e realocados no novo espaço da escola.
Obrigado.",,,Hidrossanitária > Hidráulica,,0.44,LSTM_BAIXA_CONF,Média
2026010027,Reparos,2026-01-29 10:31,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia prezados,
Resumo da Ordem de Serviço

Local
Serviço
Prioridade

Térreo (Feminino)
Troca de 01 papeleira
Média

Térreo (Masculino)
Troca de papeleira de papel toalha
Média

1º Andar (PCD)
Reparo da torneira
Alta (Acessibilidade)

3º Andar (PCD)
Reparo da torneira
Alta (Acessibilidade)

Favor realizar reparos conforme descrito, me coloco a disposição para maiores informações.
Att.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2026010029,Instalação de suporte porta sabão,2026-01-29 11:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solícito a instalação de um suporte porta sabão no banheiro do setor de laboratórios.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.52,LSTM_BAIXA_CONF,Baixa
2026010033,Ajuste de porta.,2026-01-29 13:26,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Solicito uma verificação no trinco da fechadura na porta do decanato CFTCI, Campus Jorge Amado. Não está fechando a porta.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.52,LSTM_BAIXA_CONF,Baixa
2026010039,Instalação de lousas de vidros nas 20 salas,2026-01-29 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,900.39,,,,"-16.423058409985778, -39.136850127779546",,"Prezados Boa tarde

Serão instaladas lousas de vidro na sala do pavilhão de feiras, seguindo o mesmo padrão das demais lousas já instaladas no local . Considerando que as paredes são em drywall e não possuem reforço estrutural adequado para suportar o peso das lousas, não será possível realizar a fixação direta nas paredes .
Dessa forma, as lousas serão fixadas por meio de cabos de aço , garantindo a segurança, estabilidade e integridade da estrutura, evitando riscos de desprendimento ou danos às paredes existentes.
Materiais a serem utilizados na instalação:

Cabo de aço – 59 metros

Clipes de aço – 48 unidades

Brocas nº 4 para aço – 05 unidades",Instalação de lousas de vidros nas 20 salas; Complementar de Instalação de lousas de vidros nas 20 salas; Instalação de lousas de vidros nas 20 salas; Complementar de Instalação de lousas de vidros nas 20 salas,Instalação de lousas de vidros nas 20 salas; Complementar de Instalação de lousas de vidros nas 20 salas; Instalação de lousas de vidros nas 20 salas; Complementar de Instalação de lousas de vidros nas 20 salas,Hidrossanitária > Hidráulica,,0.39,LSTM_BAIXA_CONF,Baixa
2026010040,Realizar troca de registro de água,2026-01-30 08:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Realizar troca de registro de água
Local: Copa dos Alunos",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2026010041,Torneira com problema,2026-01-30 09:27,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,160.94,,,,"-16.424036771315144, -39.13615281834591",,A torneira da copa do Pavilhão Administrativo encontra-se com o encaixe danificado.,Substituição de torneira de lavatório,Substituição de torneira de lavatório,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2026010049,Pia entupida,2026-01-30 13:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Pia entupida
Local: Copa dos Funcionários",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.36,LSTM_BAIXA_CONF,Baixa
2026010054,Instalação de novos pontos de rede,2026-01-30 15:25,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,4453.93,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a instalação de pontos de rede cabeada adicionais nas salas da Biblioteca CSC, afim de atender as demandas de conexão de todos os equipamentos da biblioteca.
Desse modo, necessitamos da instalação de:

1 ponto de rede na sala do bibliotecário;
1 ponto de rede na sala da museologia;
2 pontos de rede na sala do atendimento.",Instalação de novos pontos de rede,Instalação de novos pontos de rede,Outros > Erro de chamado,,0.39,LSTM_BAIXA_CONF,Baixa
2026020001,Manutenção do computador,2026-02-02 08:35,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"COMPUTADOR APRESENTANDO LENTIDÃO, BAIXA PERFORMANCE E TRAVANDO O SISTEMA",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.15,LSTM_BAIXA_CONF,Baixa
2026020002,Troca de tampa de vaso.,2026-02-02 08:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia! Por gentileza, solicito a troca da tampa do vaso sanitário na sala da psicóloga.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2026020008,Colocação do nome do professor na porta da sala 26(Bloco 2),2026-02-02 10:29,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Colocação do nome do professor recém entrado como professor efetivo da UFSB, ROBERTO MARCHIORI, na porta do gabinete de n. 26 (Bloco 2) do Campus Paulo Freire. A informação que recebi é que um dos professores usuários do mesmo gabinete, acho que o prof. Luiz Henrique Silveira, não ocupa mais a sala. Obrigado!
NOTA: Mudei o numero de celular, que agora é: (73) 98.233.0740",,,Climatização > Ar condicionado,,0.49,LSTM_BAIXA_CONF,Alta
2026020014,"Prezados/as   Boa tarde,     Devido a queda de energia a alguns minuto",2026-02-02 14:23,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Boa tarde,

Devido a queda de energia a alguns minutos atraz o ar condicionado nem liga e nem desliga, solicito a manuntençao do mesmo para que volte a funcionar.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2026020019,SOLICITAÇÃO PARA FECHAMENTO DE INSTALAÇÕES DE ABASTECIMENTO DE ÁGUA,2026-02-02 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,188.2,,,,"-16.422665621158817, -39.136300233483034",,"Prezados(a), boa tarde.
Após vistoria no local, constatou-se que a instalação de abastecimento de água encontra-se aberta, com caixas de registros, filtros e hidrômetro expostas, oferecendo risco à segurança de pessoas através de quedas e sujeitas a danos causados por intempéries.
Solicito, por gentileza, o fechamento dessas instalações.
Atenciosamente.",FECHAMENTO DE INSTALAÇÕES DE ABASTECIMENTO DE ÁGUA,FECHAMENTO DE INSTALAÇÕES DE ABASTECIMENTO DE ÁGUA,Manutenção Preventiva > Ar condicionado central,,0.91,LSTM_BAIXA_CONF,Baixa
2026020022,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-02-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2026020023,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-02-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2026020024,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-02-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2026020029,VERIFICAR ILUMINAÇÃO,2026-02-03 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,574.56,,,,"-16.423058409985778, -39.136850127779546",,Verificar lâmpadas das sala Itabela e Guaratinga. Estão com a iluminação ruim.,Reparo em iluminação nas salas Itabela e Guaratinga,Reparo em iluminação nas salas Itabela e Guaratinga,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026020030,AR CONDICIONADO DA SALA AGROVILA,2026-02-03 10:13,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Verificar o ar condicionado da sala Agrovila. Não está funcionando.,,,Hidrossanitária > Hidráulica,,0.61,LSTM_BAIXA_CONF,Média
2026020032,"SOLICITAÇÃO DE TAMPA PARA ANILHA, LIMPEZA E RETIRADA DE GATOS",2026-02-03 11:09,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1691.8000000000002,,,,"-16.422665621158817, -39.136300233483034",,"Prezados(a), bom dia.
Gostaria de solicitar, por gentileza, a tampa da anilha, a retirada desses pedaços de madeira e a retirada dos gatos.
A anilha aberta pode causar acidentes aqui no campus.

Desde já agradeço.",Reparo em tampas para anilhas,Reparo em tampas para anilhas,Hidrossanitária > Hidráulica,,0.66,LSTM_BAIXA_CONF,Baixa
2026020033,Ralo entupido,2026-02-03 11:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ralo entupido
Local: Vestiário Masculino Funcionários",,,Outros > Erro de chamado,,0.18,LSTM_BAIXA_CONF,Baixa
2026020038,Computador sem conseguir logar,2026-02-03 14:19,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O computador da PROGEPE está sem conseguir logar no Windows,,,Outros > Erro de chamado,,0.09,LSTM_BAIXA_CONF,Média
2026020041,Monitor com defeito,2026-02-03 14:28,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Favor realizar visita para confirmar se o monitor localizado no Laboratório Etnoterritorial, localizado na sala ARRAIAL D'AJUDA I, encontra-se com defeito ou mau contato.
Caso o defeito seja irremediável favor disponibilizar, temporariamente, outro monitor para a realização de back-up dos dados para outro computador, já instalado no Laboratório.
Antes de iniciar o chamado favor me contatar, na Biblioteca, para acompanhar a visita técnica.
Tel.:3256-8529

Grata,
Diovani Favoreto",,,Outros > Erro de chamado,,0.47,LSTM_BAIXA_CONF,Baixa
2026020056,"Instalação de computador de mesa e monitor no gabinete de n. 26 do segundo andar, no bloco 2.",2026-02-04 10:13,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Em qualidade de professor recém-chegado, me foi liberado o acesso para uso do gabinete de n. 26, no segundo andar do Bloco 2 do CPF. Para maior segurança, sendo meu computador portátil já velho, gostaria de poder usar um computador fixo com monitor, na minha mesa, marcada com número 2 na sala 26 (a mesa mais longe da porta de entrada). Muito obrigado! Roberto Marchiori",,,Manutenção Preventiva > Sistemas de incêndio,,0.08,LSTM_BAIXA_CONF,Baixa
2026020047,Manutenção Preventiva Anual - Antichama - Ocas,2026-02-04 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva com aplicação de produto antichama nas Ocas, conforme procedimento operacional em anexo. Este serviço deve ser feito anualmente.",,,Climatização > Ar condicionado,,0.66,LSTM_BAIXA_CONF,Baixa
2026020048,"Prezados(as), bom dia!  Solicito a manutenção para averiguar um vazame",2026-02-04 07:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados(as), bom dia!
Solicito a manutenção para averiguar um vazamento de água no ar-condicionado da sala do almoxarifado.",,,Climatização > Ar condicionado,,0.23,LSTM_BAIXA_CONF,Baixa
2026020049,Climatização,2026-02-04 08:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
Solicito verificação do ar condicionado. Desde segunda-feira dia 02/02/26 não está funcionando. Nesse momento foi colocado em 16 graus, mas está somente ventilando.
Grata pela atenção.",,,Climatização > Ar condicionado,,1,LSTM,Média
2026020050,Ar condicionado com defeito,2026-02-04 08:54,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,544.32,,,,"-17.534235850278133, -39.724091821208056",,"Solícito a verificação do ar-condicionado do laboratório de Microbiologia, pois não está refrigerando o laboratório.",Reparo no ar condicionado do laboratório de Microbiologia,Reparo no ar condicionado do laboratório de Microbiologia,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026020055,AR CONDICINADO NÃO GELA,2026-02-04 10:04,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Gostaria de solicitar manutenção no ar condicionado da sala do intérprete no NVGA do CJA, o mesmo não gela de forma nenhuma.
Sabedor que terei de toda atenção ao meu pedido, desde já agradeço
Kerson Kleber",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.11,LSTM_BAIXA_CONF,Baixa
2026020060,Banheiros PCD´s,2026-02-04 11:10,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito que seja feita uma manutenção nas portas dos banheiros PCD´s, pois estão baixas, com dificuldade para abertura das mesmas.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2026020068,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2026-02-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2026020069,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.48,LSTM_BAIXA_CONF,Baixa
2026020070,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.39,LSTM_BAIXA_CONF,Baixa
2026020071,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.4,LSTM_BAIXA_CONF,Baixa
2026020072,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.72,LSTM_BAIXA_CONF,Baixa
2026020073,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2026020074,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2026020075,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2026020076,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026020077,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2026020078,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.65,LSTM_BAIXA_CONF,Baixa
2026020079,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2026020080,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.56,LSTM_BAIXA_CONF,Baixa
2026020081,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2026020082,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026020083,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.71,LSTM_BAIXA_CONF,Baixa
2026020084,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.59,LSTM_BAIXA_CONF,Baixa
2026020085,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2026020086,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026020087,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026020088,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.56,LSTM_BAIXA_CONF,Baixa
2026020089,Manutenção preventiva mensal do elevador da Reitoria,2026-02-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.89,LSTM_BAIXA_CONF,Baixa
2026020090,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.92,LSTM_BAIXA_CONF,Baixa
2026020091,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2026020092,Bebedouro com vazamento,2026-02-05 08:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,37.15,,,,"-17.53509594844953, -39.723741633969354",,"Prezados, bom dia!
No prédio da CEAME, há um bebedouro apresentando vazamento de água de forma constante. Diante dessa situação, solicito a realização da devida manutenção para correção do problema.
Para o início dos serviços, será necessária a aquisição de 1 (uma) unidade de selante elástico monocomponente à base de poliuretano (PU).",Reparo de vazamento em bebedouro,Reparo de vazamento em bebedouro,Climatização > Ar condicionado,,0.15,LSTM_BAIXA_CONF,Baixa
2026020093,Vazamento,2026-02-05 08:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!
O aparelho de ar condicionado do laboratório de Física da Madeira está com vazamento. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.42,LSTM_BAIXA_CONF,Baixa
2026020094,Instalar quadro branco,2026-02-05 09:19,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Instalar um quadro na sala E 103 (na referida sala já tem um quadro pequeno, o outro é para ser instalado lado a lado centralizando).",,,Manutenção Preventiva > Hidráulica,,0.28,LSTM_BAIXA_CONF,Baixa
2026020100,SOLICITAÇÃO PARA ATENDIMENTO AO PLANO DE MANUTENÇÃO PREVENTIVA DO SISTEMA DE TRATAMENTO DE ÁGUA,2026-02-05 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados(a), bom dia.

A água sem tratamento está contaminada com coliformes totais e escherichia coli segundo o laudo em anexo.

