ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Com base nisso, solicito por gentileza, o atendimento ao Plano de Manutenção Preventiva do Sistema de Tratamento de Água em anexo, levando em consideração o item 4 (FOTO 04). Para o atendimento ao Plano será necessário uma pessoa para ficar responsável por essas ações diárias, semanais e mensais! Rodrigo por favor, para isso funcionar é necessário que essa pessoa faça o controle por meio do preenchimento das tabelas (FOTO 05 e 06) que estão no Plano.

Atenciosamente,",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2026020101,problema do ar condicionado,2026-02-05 13:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,O ar condicionado da sala do assistente social não está gelando.,,,Climatização > Ar condicionado,,0.11,LSTM_BAIXA_CONF,Baixa
2026020109,Solicita manutenção aparelhos da DINFRA,2026-02-06 08:58,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado João,
Solicitamos com urgência manutenção nas máquinas da DINFRA, conforme fotos em anexo. O aparelho de tombo nº 2023000012 (o qual fica sobre a mesa de Rodrigo) está causando infiltração na parede e hoje de manhã começou a gotejar dentro da sala, molhando os móveis ao redor. Já o aparelho nº 2015002249 (sobre a mesa de Rhuan), também não está ligando (não encontrei o controle do aparelho).
Desde já agradeço.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.43,LSTM_BAIXA_CONF,Baixa
2026020113,Remoção e instalação de tv´s,2026-02-06 11:19,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Retirar a TV da sala D 101 e instalar na sala C 103.
Retirar a TV da sala E 101 e instalar na sala D 102.",,,Elétrica > Instalações elétricas,,0.35,LSTM_BAIXA_CONF,Baixa
2026020114,Destilador,2026-02-06 13:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, a verificação do circuito do destilador de água do laboratório de Anatomia da Madeira. O disjuntor desse equipamento desliga quando este está em uso.
Grata!",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.2,LSTM_BAIXA_CONF,Baixa
2026020117,Compra de materiais e E.P.I,2026-02-06 14:22,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1558.0700000000002,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde
tudo bem?
Solicito a compra dos seguintes itens:

2 MACACÃO BRANCO COM CAPUZ COVERTECH 100 - VOLK DO BRASIL - CA 39183 (01 Máscara semi facial Alltec - CA 10463; 01 Óculos ampla visão Spider Valeplast - CA 4095701 Macacão branco impermeável - CA 39183; 01 Luva de Látex Silver Slim Volk - CA 37277);
4 Rolos de NYLON, para roçadeira;
2 Aventais de Plasticos.",Compra de materiais e E.P.I,Compra de materiais e E.P.I,Hidrossanitária > Hidráulica,,0.34,LSTM_BAIXA_CONF,Baixa
2026020124,Concerto torneira,2026-02-09 08:33,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Por gentileza, solicito o concerto da torneira que fica ao lado da sala da psicóloga.",,,Climatização > Ar condicionado,,0.99,LSTM,Alta
2026020125,Manutenção urgente – Ar condicionado não está a gelar (Gabinete 29),2026-02-09 08:38,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,471.82,,,,"-17.53335341230621, -39.72217542816204",,"O ar condicionado do Gabinete 29 não está a gelar, tornando o espaço impróprio para utilização normal.
Solicita-se verificação e manutenção com a maior brevidade possível , dada a urgência da situação.
Obrigado pela atenção.",Reparo ar condicionado Gabinete 29,Reparo ar condicionado Gabinete 29,Climatização > Ar condicionado,,0.99,LSTM,Alta
2026020126,Manutenção urgente – Ar condicionado não liga (Ambulatório de Habilidades),2026-02-09 08:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,725.07,,,,"-17.53488871263804, -39.72388509091665",,"O ar condicionado do Ambulatório de Habilidades não está a ligar, impossibilitando o uso adequado do espaço.
Solicita-se verificação e manutenção com urgência , de forma a restabelecer as condições normais de funcionamento.",Substituição de ar condicionado no Ambulatório de medicina,Substituição de ar condicionado no Ambulatório de medicina,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.42,LSTM_BAIXA_CONF,Média
2026020129,Tampa de vaso sanitário quebrada,2026-02-09 10:10,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,44.49,,,,"-14.770883343840165, -39.23605772449692",,"Tampa de vaso sanitário quebrada
Local: Banheiro Feminino próximo a Biblioteca",Substituição de assento sanitário,Substituição de assento sanitário,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.45,LSTM_BAIXA_CONF,Baixa
2026020131,Dobradiças ressecadas,2026-02-09 10:16,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Dobradiças ressecadas,favor colocar um oléo, a porta está fazendo muito barulho
Local: Sala 05",,,Climatização > Ar condicionado,,0.42,LSTM_BAIXA_CONF,Baixa
2026020132,Ar condicionado,2026-02-09 10:41,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de Melhoramento Florestal não está funcionando corretamente. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Climatização > Ar condicionado,,0.47,LSTM_BAIXA_CONF,Baixa
2026020137,Acerto de ar de conducionado,2026-02-09 11:35,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"O aparelho de ar-condicionado da sala dos professores Luiz Magnago e Daniel Piotto (corredo do herbário CEPEC) está ligando normalmente, porém não está realizando o resfriamento do ambiente.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2026020139,Pia de cozinha entupida,2026-02-09 13:37,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Pia de cozinha entupida
Local: Copa Funcionários",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.17,LSTM_BAIXA_CONF,Média
2026020143,SOLICITAÇÃO DE REPARO E AQUISIÇÃO DE VENTILADOR,2026-02-09 14:30,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.281402, -39.024453",,"Prezados(a), boa tarde.
Recebi uma solicitação do responsável pelos CUNI's (Reginaldo), para reparo do ventilador com defeito e colocação de um ventilador novo no Cuni de cabrália.

Na foto em anexo eu marquei de vermelho a localização deles.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2026020148,Instalação de novos pontos de tomadas na biblioteca,2026-02-10 10:56,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,599.55,,,,"-14.770883343840165, -39.23605772449692",,"Olá, bom dia! Se for possível, gostaria que houvesse a instalação de novos pontos de tomadas na biblioteca para viabilizar o funcionamento contínuo da antena de segurança, a utilização da tv e o carregamento de notebooks e celulares pessoais dos alunos enquanto eles utilizam o espaço. Grata desde já pela atenção.",Instalação de novos pontos de tomadas na biblioteca,Instalação de novos pontos de tomadas na biblioteca,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.66,LSTM_BAIXA_CONF,Baixa
2026020151,Conserto porta Albergaria,2026-02-10 11:17,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Bom dia a porta de vidro do espaço Albergatia na bibliotrca nao esta fechando direito.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Média
2026020152,Ar condicionado com defeito,2026-02-10 11:26,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezados, bom dia!
Gostaria que verificassem o ar condicionado da sala III da profa. Lyvia que fica dentro do laboratório de madeira.
Está sem gás e apenas ventilando, não gela.
Desde já, agradeço!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2026020153,Janela / Vidro solto,2026-02-10 13:41,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Janela / Vidro solto
Local: Sala de Eventos - Procurar Moacy da Limpeza",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.13,LSTM_BAIXA_CONF,Baixa
2026020155,Solicitação de medidas provisórias de prevenção à dengue,2026-02-10 14:07,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,45.5,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Solicito, conforme acordado em reunião com Rodrigo e Matheus (engenheiro), a seguinte medida provisória de prevenção de focos do mosquito da dengue :

Vedação provisória dos respiradores;

A ação acima foi definida como medida preventiva temporária e precisa ser executada com a maior brevidade possível, visando à mitigação de riscos e ao atendimento das orientações acordadas. Desde já, agradeço a atenção e o apoio da equipe.",Fornecimento de cimento,Fornecimento de cimento,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2026020156,Janela / Vidro solto,2026-02-10 14:22,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Janela / Vidro solto
Local: Sala de Reunião 1 - Procurar Edilene da Limpeza",,,Estrutura Predial > Forro,,0.32,LSTM_BAIXA_CONF,Baixa
2026020158,Mau cheiro na sala 207,2026-02-11 08:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Funcionário, ao fazer a manutenção da limpeza da sala, identificou forte mau cheiro, como se houvesse algum animal morto preso dentro de alguma estrutura da sala.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.22,LSTM_BAIXA_CONF,Baixa
2026020160,Retirada e instalação,2026-02-11 09:40,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,Retirar a tv que está instalada na sala C103 e instalar na sala C203.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026020161,Ar condicionado vazando,2026-02-11 10:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fazer manutenção de aparelho de ar condicionado que está vazando.
Sala: C 202",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.49,LSTM_BAIXA_CONF,Baixa
2026020165,Verificação de pontos de rede na Secretaria Executiva,2026-02-11 11:34,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito que disponibilize a equipe de manutenção para verificação de pontos de rede na Secretaria Executiva",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2026020166,Entupimento da pia do Laboratório Interdisciplinar 3,2026-02-11 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A pia direita do Laboratório Interdisciplinar de Ciências 03 está escoando a água muito devagar e, portanto, está com um entupimento parcial. Solicito desobstrução para que o escoamento volte ao normal.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.51,LSTM_BAIXA_CONF,Baixa
2026020167,"Caríssimos,  Solicito aproveitamento do Ponto de Rede 80 do Hall de Ac",2026-02-11 15:33,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Caríssimos,
Solicito aproveitamento do Ponto de Rede 80 do Hall de Acesso À Copa para o Depósito 03 do NVGA.
Motivo:
Instalação de uma Câmera IP para o Depósito de Materiais Eletrônicos",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2026020168,Solicito fechamento de entradas de ar do Deposito 03 - NVGA devido a e,2026-02-11 15:42,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito fechamento de entradas de ar do Deposito 03 - NVGA devido a entrada de pássaros e morcegos.
Atualmente este espaço será utilizado para guardar materiais eletrônicos, foi limpo novamente hoje e pássaros já estão sujando.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2026020174,Instalação de tomadas de energia na sala do Setor de Laboratórios,2026-02-12 09:27,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,516.24,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia.
Solicito a instalação de novas tomadas de energia na sala do Setor de Laboratórios:

02 próximas à nova estação de trabalho, no nível da mesa ;
02 próximas à nova estação de trabalho, num nível abaixo da mesa ;
02 próximas à estação de trabalho que fica à esquerda da janela (mesmo lado da porta da sala) no nível da mesa .

Obs.: A nova estação de trabalho fica na frente da janela, ao meio.

Desde já, agradeço.",Material para instalação de tomadas de energia,Material para instalação de tomadas de energia						,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Baixa
2026020182,Avaliação do sistema elétrico de destilador de agua,2026-02-12 16:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito, por gentileza, a verificação do disjuntor do destilador de água do Laboratório de Ciências I. Caso não seja identificado nenhum problema no disjuntor, peço que seja avaliada também a possibilidade de falha no circuito elétrico do equipamento.
Atenciosamente",,,Elétrica > Sistema Fotovoltaico (FV),,0.08,LSTM_BAIXA_CONF,Média
2026020185,Serviço de Manutenção corretiva do sistema fotovoltaico do Campus Paulo Freire,2026-02-12 16:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Sistema Fotovoltaico (FV),,,,38469.899999999994,,,,"-17.534582646209113, -39.72461446135704",,"O serviço deve abranger a retificação da fixação mecânica e o ajuste integral dos módulos e estruturas, a adequação da malha de aterramento, a higienização técnica dos painéis e dos contatos elétricos (CA/CC), bem como a instalação de medidor inteligente para garantir o monitoramento regularizado da geração, finalizando com a inspeção operacional e a emissão de laudo técnico acompanhado da respectiva ART.",Serviço de Manutenção corretiva do sistema fotovoltaico do Campus Paulo Freire; Smart Meter Solarview - CPF,"retificação da fixação mecânica e o ajuste integral dos módulos e estruturas, a adequação da malha de aterramento, a higienização técnica dos painéis e dos contatos elétricos (CA/CC), bem como a instalação de medidor inteligente para garantir o monitoramento regularizado da geração, finalizando com a inspeção operacional e a emissão de laudo técnico acompanhado da respectiva ART.; Aquisição de equipamento de monitoramento para o sistema fotovoltaico do CPF","Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.56,LSTM_BAIXA_CONF,Média
2026020187,Retirar assento de vaso sanitário quebrado,2026-02-13 08:06,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,444.9,,,,"-14.770309469288907, -39.23560995592077",,"Retirar assento de vaso sanitário quebrado
Local: Banheiro Feminino 1° Andar",Substituição de assentos sanitários,Substituição de assentos sanitários,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.54,LSTM_BAIXA_CONF,Média
2026020188,Retirar assento de vaso sanitário quebrado,2026-02-13 08:06,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Retirar assento de vaso sanitário quebrado
Local: Banheiro Masculino 1° Andar",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.39,LSTM_BAIXA_CONF,Baixa
2026020189,Suporte para computadores,2026-02-13 09:42,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"A sala de informática do complexo 1 funciona com notebooks (que estão sendo furtados frequentemente), que serão substituídos por computadores de mesa, porém o campus não dispõe de mobiliário adequado, sendo necessário um suporte simples que fique ao lado da mesa para sustentar o computador, pois o mesmo não cabe na mesa escolar juntamente com monitor, mouse e teclado.
Solicito a colocação de suportes para PC´s na sala de informática.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.37,LSTM_BAIXA_CONF,Baixa
2026020191,Troca de porta,2026-02-13 10:36,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Trocar a porta da sala do coordenador do campus, pois está infestada de cupins e toda oca.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.16,LSTM_BAIXA_CONF,Baixa
2026020192,Fechamento do muro,2026-02-13 10:32,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, bom dia!
Solicito, por gentileza, a realização do fechamento do muro com telhas metálicas na área que faz divisa com o Condomínio Recanto do Lago, em atendimento a uma queixa já formalizada pelo síndico. A medida se faz necessária com o objetivo de evitar a entrada de animais no local.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026020194,Instalação de ar-condicionado na UBS - Colina Verde,2026-02-13 10:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1183.8200000000002,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia!

Solicito a instalação de um aparelho de ar-condicionado de 9.000 BTUs na UBS do Colina Verde. Ressalto que o referido equipamento já se encontra disponível em estoque, restando, portanto, apenas a realização do serviço de instalação.",Instalação de ar condicionado na UBS - Colina Verde,Instalação de ar condicionado na UBS - Colina Verde,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.6,LSTM_BAIXA_CONF,Baixa
2026020195,Solicito o aproveitamento de pontos de rede no NVGA das salas recém re,2026-02-13 14:40,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito o aproveitamento de pontos de rede no NVGA das salas recém reformadas levando para:
- Seção de apoio acadêmico: 3 pontos de lógica
- Setor de Pós graduação 4 pontos de Lógica",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.89,LSTM_BAIXA_CONF,Baixa
2026020196,Solicito Instalação de novos pontos de rede para os APs do Núcleo Peda,2026-02-13 14:48,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito Instalação de novos pontos de rede para os APs do Núcleo Pedagógico conectando a nova estrutura.

Em frente à Sala 01
Em frente à Sala 08
Em frente a Portaria
Em frente ao Antigo Auditório
Em frente à Sala das Abelhas.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Baixa
2026020197,Solicito Instalação de 9 novos pontos de rede para a Sala de Apoio e,2026-02-13 14:52,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Solicito Instalação de 9 novos pontos de rede para a Sala de Apoio e Suporte (Sala 05) do Núcleo Pedagógico conectando a nova estrutura.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.87,LSTM_BAIXA_CONF,Baixa
2026020198,Solicito Instalação de novos pontos de rede para nas Salas de Aula do,2026-02-13 14:54,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito Instalação de novos pontos de rede para nas Salas de Aula do Núcleo Pedagógico conectando a nova estrutura.

Sala 06
Sala 07
Sala 08",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.6,LSTM_BAIXA_CONF,Baixa
2026020199,Solicito Instalação de 01 Rack de Rede na Sala Técnica - Térreo do Núc,2026-02-13 14:59,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,Solicito Instalação de 01 Rack de Rede na Sala Técnica - Térreo do Núcleo Pedagógico conectando a nova estrutura.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.81,LSTM_BAIXA_CONF,Baixa
2026020200,"Solicito remoção do Rack de Rede da Sala 08 do Núcleo Pedagógico, após",2026-02-13 15:01,Processando (atribuído),,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito remoção do Rack de Rede da Sala 08 do Núcleo Pedagógico, após ativação da nova estrutura de comunicação do Prédio.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.54,LSTM_BAIXA_CONF,Baixa
2026020201,Solicito Remoção dos cabos de lógica do piso na Sala de Eventos do NVG,2026-02-13 15:04,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito Remoção dos cabos de lógica do piso na Sala de Eventos do NVGA (espaço ampliado e recém reformado).,,,Elétrica > Instalações elétricas,,0.63,LSTM_BAIXA_CONF,Baixa
2026020202,Solicito Remoção da rede elétrica do piso na Sala de Eventos do NVGA (,2026-02-13 15:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito Remoção da rede elétrica do piso na Sala de Eventos do NVGA (espaço ampliado e recém reformado).,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Baixa
2026020203,Solicito Remoção dos pontos de rede do piso na Sala de Apoio a Pós Gra,2026-02-13 15:07,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito Remoção dos pontos de rede do piso na Sala de Apoio a Pós Graduação do NVGA (Antiga Secretaria Executiva).,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Baixa
2026020204,"Solicito Instalação de um ponto de rede na Biblioteca, para instalação",2026-02-13 15:08,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito Instalação de um ponto de rede na Biblioteca, para instalação de um computador novo no espaço.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.18,LSTM_BAIXA_CONF,Média
2026020213,Espelho quebrado,2026-02-18 15:12,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Espelho quebrado
Local: Banheiro Feminino próximo a Biblioteca",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Baixa
2026020214,Suporte para papel higiênico despencado,2026-02-18 15:14,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para papel higiênico despencado
Local: Banheiro Feminino próximo a Biblioteca",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026020219,Ar condicionado parou de funcionar,2026-02-19 08:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia! O ar-condicionado da ACS, após queda de energia na sexta-feira, não está ligando.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026020226,Ar condicionado da secretaria executiva sem funcionar,2026-02-19 13:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Por gentileza, o ar da secretaria executiva, no terceiro andar da reitoria, não está funcionando.
Solicitamos manutenção.
Atenciosamente,
Luciana Santos
Assessoria de Relações Internnacionais
Universidade Federal do Sul da Bahia",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2026020235,Ar condicionado,2026-02-20 08:06,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O aparelho de ar condicionado do laboratório de Anatomia da Madeira não está resfriando. Gostaria de solicitar, por gentileza, a verificação do mesmo.
Grata!",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.15,LSTM_BAIXA_CONF,Média
2026020237,Reparo na calçada do SEP,2026-02-20 08:35,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Bom dia!!
Por gentileza, solicito o reparo da calçada da clínica de SEP. A mesma se encontra com buracos estando sucessível a risco de queda.
Desde já, agradeço.",,,Hidrossanitária > Bomba,,0.14,LSTM_BAIXA_CONF,Baixa
2026020238,Solicitação de Aquisição de Bombas Submersas,2026-02-20 08:31,Processando (atribuído),,,,Campus Paulo Freire,,,,,Hidrossanitária > Bomba,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.
Venho, por meio deste, solicitar a aquisição de 02 (duas) bombas submersas para atender às demandas do Complexo I do CPF, tendo em vista que a bomba atualmente instalada encontra-se com defeito, tornando necessária sua substituição imediata.
A solicitação de duas unidades justifica-se pela necessidade de manter uma bomba em estoque para reposição emergencial, prevenindo a interrupção no abastecimento de água, considerando que a Faculdade não pode permanecer sem esse serviço essencial.
Atenciosamente,
Dagmara Nascimento",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2026020240,VAZAMENTO NO VASO SANITARIO DE 2 BOX,2026-02-20 09:18,Processando (atribuído),,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,125.59000000000002,,,,"-14.809436680601632, -39.27904921187019",,"Prezados, bom dia.
Solicito reparo para encanação do vaso sanitário de 2 box no banheiro feminino no CUNI Itabuna.
1- box esta com vazamento no cano que sai da descarga e conecta no vaso.
2- o segundo o vaso sanitário esta solto(sem os parafusos que fixa no chão) e precisa de reparo também no cano que conecta a descarga ao vaso.
Segue imagens em anexo.

Atenciosamente,
Gabriela",Reparo de vazamento em vaso sanitários,Reparo de vazamento em vaso sanitários,Estrutura Predial > Infiltração,,0.72,LSTM_BAIXA_CONF,Baixa
2026020242,Infiltração na sala da bibliotecária,2026-02-20 11:15,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia! Identifiquei dois focos de pingueira na minha sala, como estão bem em cima e ao lado da minha mesa, há risco de danificar os aparelhos eletrônicos =/",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.29,LSTM_BAIXA_CONF,Baixa
2026020248,"Instalação de suporte, projetor e quadros.",2026-02-20 15:57,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a gentileza de executar das seguintes instalações.
Salas 209 / 211 / 215 suportes e projetores;
Salas 210 / 212 / 214 / 216 instalação de quadros de vidros.
Peço urgência, porque só temos uma semana, antes do semestre começar.",,,Elétrica > Instalações elétricas,,0.81,LSTM_BAIXA_CONF,Baixa
2026020252,INSTALAÇÃO DE PONTO DE ENERGIA E DE REDE - SALA BIBLIOTECA,2026-02-20 17:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentileza instalar um ponto de energia e de rede na sala interna da Biblioteca para que seja possível alocar a estação de trabalho de uma servidora. Para mais esclarecimento, se necessário, estamos à disposição",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.42,LSTM_BAIXA_CONF,Baixa
2026020256,Manutenção Preventiva - Limpeza Ralos Cobertura Reitoria,2026-02-23 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Verificação e limpeza dos ralos e calhas da cobertura e das áreas externas (jardins e passeios) para evitar entupimentos e áreas alagadas.
Registrar com foto a situação dos ralos antes de fechar o chamado.",,,Climatização > Ar condicionado,,0.58,LSTM_BAIXA_CONF,Baixa
2026020261,Ar condicionado,2026-02-23 09:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
Gostaria de solicitar, por gentileza, a verificação de dois aparelhos de ar condicionado no herbário. Esses itens estão desligando constantemente.
Grata!",,,Elétrica > Instalações elétricas,,0.82,LSTM_BAIXA_CONF,Baixa
2026020266,Atualização de tomadas,2026-02-23 10:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Temos 2 tomadas na sala do museólogo antigas que precisam ser atualizadas para o modelo de tomada nova.,,,Climatização > Ar condicionado,,0.98,LSTM,Média
2026020267,Ar condicionado está com defeito,2026-02-23 10:52,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Não ta gelando e nem desligando.
Favor olhar!",,,Elétrica > Iluminação,,0.7,LSTM_BAIXA_CONF,Baixa
2026020270,Melhoria de Iluminação em todos os Pavilhões do campus,2026-02-23 10:53,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,13448.46,,,,"-16.423909554595376, -39.13629623502169",,"Solicita-se a liberação de OSM para aquisição e instalação de lâmpadas, refletores e luminárias destinadas ao Campus Sossígenes Costa.
Em 18/02/2026, no período noturno, foi realizado levantamento técnico em conjunto com o Engenheiro Matheus, abrangendo todos os pontos desde a OCA até a portaria, incluindo passarelas e acessos. Durante a vistoria foram identificados diversos trechos com iluminação insuficiente, comprometendo a visibilidade e a segurança dos usuários no período noturno.
Quantitativo de materiais identificados no levantamento:

Bulbo 12W – 05 unidades

Bulbo 50W – 01 unidade

Refletor 50W – 50 unidades

Refletor 30W – 50 unidades

Lâmpada T8 1,20m – 36 unidades

Lâmpada T8 2,40m – 30 unidades

Luminária aletada (para acréscimo nas passarelas) – 04 unidades

Observação: Este levantamento contempla exclusivamente as áreas de circulação (da OCA até a portaria, incluindo passarelas e acessos), não abrangendo salas de aula ou demais ambientes internos.",Iluminação no Campus Sosígenes Costa; Complementar de Iluminação no Campus Sosígenes Costa	; Fornecimento de fita isolante,Aquisição de Lâmpadas conforme descrita na Ordem de Serviço; Aquisição de lâmpadas conforme descrita na Ordem de Serviço; Fornecimento de fita isolante,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.46,LSTM_BAIXA_CONF,Baixa
2026020273,Instalação,2026-02-23 11:40,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar televisores nas salas 2, 5 e 11.

Obs: As tv´s estão na sala do coordenador.",,,Outros > Erro de chamado,,0.25,LSTM_BAIXA_CONF,Baixa
2026020277,"Ao tentar entrar no sig acadêmico, aparece a seguinte mensagem ""Um err",2026-02-23 13:44,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ao tentar entrar no sig acadêmico, aparece a seguinte mensagem ""Um erro ocorreu durante a execução desta operação. Por favor, contacte o suporte através do ""Abrir Chamado"".",,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
2026020281,MUDANÇA DE MOBILIARIO,2026-02-23 15:27,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito mudança de lugar de dois armários e uma mesa dentro da própria Projeac - DEA.
Atenciosamente.",,,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2026020297,Desobstrução de pia da cozinha,2026-02-24 14:49,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Prezados,

Solicito avaliação, e se possível, desobstrução de pia da cozinha do complexo 1.

At.te",,,Elétrica > Instalações elétricas,,0.68,LSTM_BAIXA_CONF,Baixa
2026020301,Tomadas,2026-02-24 16:11,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Duplicar os 15 pontos de energia da sala de informática do complexo 1.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.17,LSTM_BAIXA_CONF,Baixa
2026020302,Instalação,2026-02-24 16:20,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53580309936994, -39.72869079787053",,Instalar suporte e tv no Cuni Teixeira no novo colégio Rui Barbosa.,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2026020309,Ar condicionado não funciona,2026-02-25 08:30,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Bom dia!!
Por gentileza, solicito reparo do ar condicionado da recepção do SEP. Parou de funcionar.
Desde já, agradeço pela atenção.",,,Hidrossanitária > Hidráulica,,0.51,LSTM_BAIXA_CONF,Baixa
2026020312,Mictório vazando,2026-02-25 08:57,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório vazando
Local: Banheiro Masculino no pavilhão administrativo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.34,LSTM_BAIXA_CONF,Média
2026020320,Reparo de algumas tubulações e caixas soltas,2026-02-25 15:04,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde! Conforme imagens anexadas, gostaria de solicitar reparo de algumas tubulações e caixas soltas identificadas na biblioteca. Grata desde já.",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.23,LSTM_BAIXA_CONF,Alta
2026020321,Instalação de extintores de incêndios,2026-02-25 15:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O Laboratório de Ecologia Animal e Genômica Ambiental [LEGAM] requereu a instalação de dois extintores de incêndio.
É muito importante que os extintores sejam entregues o mais rápido possível, considerando que o laboratório manuseia líquidos inflamáveis diariamente, na sua rotina.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.21,LSTM_BAIXA_CONF,Baixa
2026020322,Instalação de cabo HDMI.,2026-02-25 15:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Atendimento ao chamado número 2026020262.
Gostaria de pedir a substituição dos cabos HDMI dos projetores das salas 02, 03 e 101. Todos apresentam mau contato e extrema dificuldade de conexão.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.17,LSTM_BAIXA_CONF,Baixa
2026020323,Instalação,2026-02-25 15:44,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar tv nas salas 6 e 12 do complexo 1.,,,Outros > Outros,,0.57,LSTM_BAIXA_CONF,Baixa
2026020326,Instalação elétrica sala Porto Seguro,2026-02-25 16:35,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, precisaremos instalar um laboratório de informática com 25 máquinas na sala Porto Seguro e é necessário a ampliação dos pontos elétricos para atender todos os equipamentos",,,Elétrica > Instalações elétricas,,0.17,LSTM_BAIXA_CONF,Baixa
2026020327,Troca de DPS,2026-02-25 15:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Necessidade de troca de DPS, no quadro Interdisciplinar. devido a oscilação na rede os mesmos foram acionados.
Temos nos estoque",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026020331,Aleta do ar-condicionado - Sala de acessibilidade,2026-02-26 08:56,Solucionado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia
Gostaria de pedir, por gentileza, que alguém viesse na sala de acessibilidade verificar a aleta do ar-condicionado, pois creio que ela não está atingindo todos os níveis possíveis de mobilidade.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2026020339,"Prezados,   Favor enviar alguém para verificar o ar-condicionado da sa",2026-02-26 10:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Favor enviar alguém para verificar o ar-condicionado da sala de Lívia (tombo nº: 2019005826), pois o mesmo não está funcionando corretamente.
Desde já, agradeço.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.66,LSTM_BAIXA_CONF,Média
2026020341,Reparo na porta de entrada Progeac,2026-02-26 13:25,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicito a gentileza de reparo na porta de entrada da Progeac (porta de vidro), pois a mesma, de tempos em tempos, pega no batente metálico. Grato.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.82,LSTM_BAIXA_CONF,Baixa
2026020343,Trocar fechadura da porta,2026-02-26 14:24,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Trocar fechadura da porta
Local: Sala 05
Solicito a troca de fechadura da sala 05, peço para que Antonio verifique com Fabiano uma segunda sala para realizar a troca das fechaduras.",,,Outros > Erro de chamado,,0.27,LSTM_BAIXA_CONF,Baixa
2026020344,Maior acesso a nuvem UFSB,2026-02-26 15:10,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Preciso de um maior acesso a Nuvem: https://nuvem.ufsb.edu.br/
Acesso semelhante ao dos servidores do Gabinete da Reitoria, para acesso de algumas pastas e documentos.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.43,LSTM_BAIXA_CONF,Baixa
2026020345,Revisão de pontos de rede,2026-02-26 15:10,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Os pontos de rede da sala ARRAIAL D'AJUDA I não estão com acesso a internet, desde janeiro de 2026.
Solicito revisão de todos os pontos de rede.
E ainda, preparo de um novo cabo, na mesa desocupada, para acesso de um segundo desktop e para eventuais notebooks.

Grata
Diovani Favoreto",,,Outros > Erro de chamado,,0.19,LSTM_BAIXA_CONF,Baixa
2026020346,Sipac desconfigurado,2026-02-26 15:23,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ontem estive com acesso normal ao Sipac, incluindo GABINETE DA REITORIA e SECRETARIA DOS CONSELHOS SUPERIORES. Porém, hoje estou só com acesso ao gabinete e, ainda assim, ele está desconfigurado, faltando informações e acesso a processos.",,,Equipamentos de Transporte > Elevador,,0.25,LSTM_BAIXA_CONF,Alta
2026020347,Ajuste no elevador.,2026-02-26 15:25,Solucionado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,
Venho, por meio deste, solicitar com extrema urgência a reconfiguração ou a instalação de um sistema de proteção que assegure o fechamento adequado da porta do elevador em situações de interrupção de energia elétrica. Gentileza acionar a empresa de manutenção para correção.
Relato do ocorrido:
Recentemente, ao utilizar o elevador, acionei o botão para um andar específico e o fechamento da porta iniciou normalmente, de forma cadenciada. Contudo, no mesmo instante houve uma queda de energia, ocasionando um fechamento abrupto da porta, com extrema força, acompanhado de um forte impacto e ruído das bandas da porta se chocando.
Tal situação gerou grande susto e representa risco potencial à segurança dos usuários, razão pela qual solicito providências imediatas para evitar novas ocorrências.
Certo da atenção dispensada, aguardo retorno.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.57,LSTM_BAIXA_CONF,Baixa
2026020350,Colocação de tela na estufa do Herbário GCPP,2026-02-26 17:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as, solicito a colocação de uma tela na estufa de secagem de plantas do Herbário Prof. Geraldo (GCPP).

Estou a disposição para esclarecimentos.

Atenciosamente,
Jorge Costa",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2026020362,Reoorganização de tomada do laboratorio de informatica,2026-02-27 11:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Esta sendo reorganizado as tomada que alimentam os notebooks do laboratório
Atividade em andamento pelo eletricista.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.53,LSTM_BAIXA_CONF,Baixa
2026020366,Instalação de câmera na sala dos conselhos,2026-02-27 14:01,Processando (atribuído),,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,65.8,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação de Câmeras na sala dos conselhos,Instalação de câmera na sala dos conselhos,Instalação de câmera na sala dos conselhos,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.25,LSTM_BAIXA_CONF,Baixa
2026020368,Manutenção do Telhado CUNI Helvécia,2026-02-27 14:53,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.806897203757305, -39.66460824860207",,"Prezados, Boa tarde!

Venho, por meio deste, solicitar manutenção no prédio do cuni de helvécia, em visita realizada hoje, puder verificar algumas infiltrações no telhado/forro, bem como a presença de cupins.

Atenciosamente,
Christyan Dias",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.15,LSTM_BAIXA_CONF,Baixa
2026030001,Solicitação de roçagem da área no entorno do meliponário,2026-03-01 17:16,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as colegas,
Boa tarde! Gostaria de solicitar a roçagem no entorno do meliponário, se possível no início da semana, pois com o início do semestre letivo de 2026.1, haverá atividades no referido espaço durante as atividades de acolhimento no dia 04/03/2026.
Na semana seguinte haverá atividades de recebimento de estudantes do ensino fundamental de Itabuna.
Desde já agradeço.
Atenciosamente,
Rosane Pereira",,,Elétrica > Nobreak,,0.53,LSTM_BAIXA_CONF,Baixa
2026030004,Bateria Nobreak,2026-03-02 09:04,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as), bom dia!

Peço humildemente que seja substituída a bateria do nobreak da máquina do setor de normatização - Progepe.

Desde já, agradeço pela agilidade e compreensão.

Atenciosamente,",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030009,Ar condicionado não está ligando,2026-03-02 11:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar central não ta ligando, favor vir verificar.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2026030012,Maçaneta da porta solta,2026-03-02 13:39,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Maçaneta da porta solta
Local: Guarita Vigilantes Campus CJA",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030013,AR CONDICIONADO NÃO GELA,2026-03-02 13:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Venho por meio deste solicitar manutenção do ar condicionado da sala do intérprete, o mesmo não está gelando. Sabendo que terei toda atenção ao meu pedido, desde já agradeço.
Kerson Kleber",,,Hidrossanitária > Hidráulica,,0.51,LSTM_BAIXA_CONF,Baixa
2026030018,Vazamento banheiro,2026-03-02 14:31,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Boa tarde!
No banheiro da Portaria de entrada, encontra-se com vazamento na valvula da descarga, por gentileza verificar o quanto antes.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2026030020,PORTA DE VIDRO DA ENTRADA ESTÁ TRAVANDO NO CHÃO,2026-03-02 14:36,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados e Prezadas

Boa tarde! Solicitamos a especial gentileza em providenciarem ajuste na porta de vidro da entrada da PROEX pois a mesma está travando no chão.

Atenciosamente

Luciana Rosa Batista
Chefe da Secretaria Executiva da PROEX
UFSB",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.59,LSTM_BAIXA_CONF,Baixa
