ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2026030023,Troca da fechadura,2026-03-02 15:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde! Solicito, por gentileza, a substituição da fechadura da sala de acessibilidade, tendo em vista que o puxador encontra-se solto.
#54dfb936-d9d62df8-69a5d547a30d08.83441052#",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.47,LSTM_BAIXA_CONF,Baixa
2026030025,A senha não está funcionando para acesso ao computador de mesa da minha sala (26),2026-03-02 15:46,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Boa tarde, a senha de acesso ao meu computador recém instalado na minha sala de professor, a sala 26 no segundo andar do Bloco 2, setor E, não está funcionando, pode ser que eu não esteja colocando minha senha correta. Qual senha preciso colocar? Já tentei a senha do meu email funcional, mas não funciona. Obrigado!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.23,LSTM_BAIXA_CONF,Baixa
2026030029,Instalações elétricas,2026-03-02 16:37,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fazer manutenção na fiação das luminárias, pois ontem teve um curto circuito perto da sala da TI.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.21,LSTM_BAIXA_CONF,Baixa
2026030031,Solicito a instalação de mais um computador na CEAME (foram instalados,2026-03-02 17:16,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,Solicito a instalação de mais um computador na CEAME (foram instalados apenas 2) por favor.,,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2026030033,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2026-03-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado central,,0.9,LSTM_BAIXA_CONF,Baixa
2026030034,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2026030035,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2026030036,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-03-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Forro,,0.42,LSTM_BAIXA_CONF,Média
2026030040,Reparo em Forro da sala Mata medonha,2026-03-03 08:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados,

Na noite do dia 02/03/2026 o forro da fala barra velha apresentou um desnível,

Serviço necessário retirar placas e substituir tirantes e realinhar forro.",,,Estrutura Predial > Infiltração,,0.23,LSTM_BAIXA_CONF,Baixa
2026030041,Mofo na parede,2026-03-03 09:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Prezado,

Parede do corredor com mofo , precisando pintar

Cordialmente,

Débora Oliveira",,,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2026030047,Tomada sala 106,2026-03-03 10:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a realocação da tomada da sala 106. A tomada está baixa, muito distante do rack, ela deve ser posicionada um pouco abaixo do rack.",,,Outros > Outros,,0.26,LSTM_BAIXA_CONF,Baixa
2026030048,solicito montagem de Mesa de reunião,2026-03-03 10:16,Fechado,,,,Reitoria,,,,,Outros > Outros,,,,0,,,,"-14.788316740297745, -39.27483123836992",,solicito montagem de Mesa de reunião,,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Média
2026030054,Reparo na torneira - Cantina,2026-03-03 11:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Boa tarde
Solicito, por gentiliza, o reparo de uma das torneiras da cantina, que não está bem ajustada na parede. Segue foto em anexo. Obrigada.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.22,LSTM_BAIXA_CONF,Baixa
2026030059,Solicitação de limpeza da cúpula – Complexo II,2026-03-03 13:17,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde!
Solicito a realização de limpeza da cúpula existente no Complexo II do Campus Paulo Freire, tendo em vista que a mesma se encontra bastante suja ,o que tem comprometido sua aparência e conservação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.21,LSTM_BAIXA_CONF,Baixa
2026030073,Remoção e instalação de tv´s,2026-03-03 17:25,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Retirar a tv que está na sala de informática (sala 6), e instalar na sala de reuniões do núcleo pedagógico que fica atrás da sala do decanato.",,,Outros > Outros,,0.15,LSTM_BAIXA_CONF,Baixa
2026030078,Colocar camera de ar da cadeiras de rodas,2026-03-04 10:11,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Colocar camera de ar da cadeiras de rodas
Local: Enfermaria",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.74,LSTM_BAIXA_CONF,Baixa
2026030082,Pontos de rede da sala de reunião,2026-03-04 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezada Manutenção,
solicito que sejam ativados no patch panel, no rack de suprimentos, dois pontos de rede que atendem a sala de reunião. Os cabos estão no rack, porem desconectados do patchpanel.
Qualquer dúvida procurar o setor de TI do campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,LSTM_BAIXA_CONF,Média
2026030083,Substituição de puxador de porta de correr,2026-03-04 10:42,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituição do puxador da porta de correr da sala da Coordenação de Manutenção.
Motivo: Está quebrado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.12,LSTM_BAIXA_CONF,Baixa
2026030102,Chave emperrada,2026-03-04 15:43,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Boa tarde,
Gostaria de solicitar, por gentileza, a verificação da maçaneta da porta do colegiado de Tecnologia em Produção de Cacau e Chocolate, pois, a chave está emperrada na porta.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.76,LSTM_BAIXA_CONF,Baixa
2026030103,Instalação de porta em sala de estudo,2026-03-04 16:00,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, solicito a instalação de uma porta na sala de estudos em grupo da Biblioteca.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.2,LSTM_BAIXA_CONF,Baixa
2026030108,Instalação da furadeira,2026-03-04 16:39,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Gostaria de solicitar sua instalação na sala Caraiva, onde tem funcionado o Lemmac. Penso que uma boa disposição seria próximo porta de acesso menor, ao alcance de uma das tomadas, a pedido do prof. Bilzã; enviou email.",,,Manutenção Preventiva > Ar condicionado split,,0.75,LSTM_BAIXA_CONF,Baixa
2026030111,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.41,LSTM_BAIXA_CONF,Baixa
2026030112,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.5,LSTM_BAIXA_CONF,Baixa
2026030113,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2026030114,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.71,LSTM_BAIXA_CONF,Baixa
2026030115,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
2026030116,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.71,LSTM_BAIXA_CONF,Baixa
2026030117,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.75,LSTM_BAIXA_CONF,Baixa
2026030118,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2026030119,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2026030120,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.7,LSTM_BAIXA_CONF,Baixa
2026030121,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2026030122,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026030123,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2026030124,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026030125,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026030126,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026030127,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026030128,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2026030129,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026030130,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Quadros Elétricos,,0.78,LSTM_BAIXA_CONF,Baixa
2026030131,Manutenção preventiva mensal do elevador da Reitoria,2026-03-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.88,LSTM_BAIXA_CONF,Baixa
2026030132,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.48,LSTM_BAIXA_CONF,Baixa
2026030133,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.36,LSTM_BAIXA_CONF,Baixa
2026030134,INSTALAÇAO DE PAPEL NOS VIDROS DAS SALAS DE MONITORIAS (PRÓXIMO AOS CONSULTÓRIOS)  DO SETOR DE HABILIDADES,2026-03-05 07:50,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a pedido de Paulo e da professora Glauciele a instalação de papel nos vidros das salas de monitoria próximas aos consultórios, para garantir maior privacidade durante a realização das aulas.",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2026030136,Instalação de ponto de tomada e lógica,2026-03-05 08:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, bom dia.
Solicito a instalação de um novo ponto de tomada e a alteração do local do ponto de lógica existente na sala de infraestrutura do Campus Paulo Freire, localizada no Complexo I.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,LSTM_BAIXA_CONF,Baixa
2026030137,Porta travando,2026-03-05 08:55,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta travando
Local: Sala 05 - PORTA CEDEU",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030152,ar condicionado não resfria,2026-03-05 15:15,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Ar condicionado liga, porém não resfria e desliga após alguns minutos.
Laboratório de tecnologia de produtos florestais > Laboratório de Físisca > Sala Climatizada > Laboratório de melhoramento florestal e análise de dados.",,,Estrutura Predial > Forro,,0.5,LSTM_BAIXA_CONF,Baixa
2026030158,troca e fechamento de placas de forro mineral. nas salas de aulas,2026-03-05 17:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,6499.1,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos a aquisição de 42,15 m² de forro mineral para reposição nas salas de aula e no setor administrativo.
Devido a goteiras e quebra de algumas placas, alguns ambientes encontram-se sem o forro mineral.
A reposição é necessária para restabelecer as condições adequadas das salas.",Fechamento de placas de forro mineral - Campus Sosígenes Costa,Aquisição de placas de forro de fibra mineral para atendimento do chamado,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030159,Ar condicionado não funcionou,2026-03-05 21:42,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,
Espeto que estejam bem.
Fui alocada na sala para ministrar o componente Direito do Trabalho I na sala AGROVILA. Pedi que fossem ligados os aparelhos de ar condicionado e o segurança atendeu a solicitação. No entanto, apesar de em aparente funcionamento, a sala continuava extremamente quente, dificultando a condução da aula. Pedimos que fosse revisto pelo segurança que diminuiu ainda mais a temperatura e nada melhorou. Obtivemos informação de que aqueles aparelhos não estão em bom funcionamento, razão pela qual solicito que seja realizada alguma manutenção nos mesmo, visando à condução de uma aula menos sofrida para professora e alunos.
Desde já, agradeço a atenção.
Professora Carolina Bastos.",,,Outros > Outros,,0.21,LSTM_BAIXA_CONF,Baixa
2026030160,Sala sem computador e projetor,2026-03-05 21:50,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,
Espero que estejam bem.
Fui alocada para ministrar o componente de Direito Empresarial na sala CABRALIA 1. No entanto, esta sala nao tem nenhuma estrutura visto que não tem computador e projetor, razão pela qual solicito a realocação para outra sala que esteja com os aparelhos necessários para a boa condução das aulas.
Desde já, agradeço a atenção.
Professora Carolina Bastos.",,,Outros > Outros,,0.32,LSTM_BAIXA_CONF,Baixa
2026030161,Sala sem projetor,2026-03-05 21:52,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Estou ministrando o componente de direito das sucessões na sala boca da Mata no pavilhão das feiras no campus CSC e esta sala não possui nenhuma estrutura para aulas expositivas, sem projetor, nem computador, o que prejudicará o desenvolvimento do CC. Peço a instalação de projetor ou realocação de sala com estrutura.",,,Climatização > Ar condicionado,,0.16,LSTM_BAIXA_CONF,Média
2026030164,Gotejamento através de buraco onde havia placa de forro no Herbário,2026-03-06 10:02,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,155.47,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia!
A placa de forro que fica abaixo cano do ar condicionado do Herbário foi removida porque estava danificada e esse cano está pingando água em cima de um armário e da coleção de sementes. Aparentemente a água não é de um vazamento, parece estar apenas condensando do lado de fora do cano, mas não tenho certeza.
Peço, por favor, que verifiquem o mais breve possível para não danificar o móvel nem a coleção.

Desde já, agradeço.",Substituição de tubo esponjoso em tubulação de ar condicionado; Complementar de substituição de tubo esponjoso em tubulação de ar condicionado,Substituição de tubo esponjoso em tubulação de ar condicionado; Complementar de substituição de tubo esponjoso em tubulação de ar condicionado,Estrutura Predial > Infiltração,,0.63,LSTM_BAIXA_CONF,Baixa
2026030169,Infiltração,2026-03-06 13:41,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Infiltração
Local: Sala estudantil empresa Jr",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,LSTM_BAIXA_CONF,Baixa
2026030170,Conserto de divisória de granito.,2026-03-06 14:35,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito conserto para divisória de granito do banheiro no NVGA.
Divisória entre box está descolando. Correndo o risco da divisória de granito cair e ocasionar um acidente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.33,LSTM_BAIXA_CONF,Baixa
2026030173,Instalação,2026-03-06 16:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar 15 suportes para gabinete de computador.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030174,Manutenção,2026-03-06 16:56,Processando (atribuído),,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1005.45,,,,"-17.53858354170206, -39.76087854575488",,"Verificar a necessidade de manutenção dos aparelhos de ar condicionado das três salas do complexo Ubirajara.

Obs: Em uma das salas o aparelho não está funcionando.",Manutenção em aparelhos de ar condicionado,Manutenção em aparelhos de ar condicionado,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.1,LSTM_BAIXA_CONF,Baixa
2026030175,Poda de galhos,2026-03-06 17:07,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a poda de galhos de árvores que ficam próximas a janela da biblioteca, pois tem aumentado a quantidade de escorpiões dentro da biblioteca.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2026030180,Verificação de iluminação – duas lâmpadas queimadas,2026-03-09 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia,
há duas lâmpadas queimadas na secretaria Acadêmica. Favor verificar, pois a sala está escura.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2026030181,Registro de água vazando,2026-03-09 09:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Registro de água vazando
Local: Banheiro Feminino",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.56,LSTM_BAIXA_CONF,Baixa
2026030182,Troca de lugar de suporte para sabonete líquido,2026-03-09 09:18,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a troca da localização do suporte, o suporte precisa está centralizado na pia, o que pode ser feito é trocar de lugar com o suporte de papel.
Local: Banheiro Feminino - Terreo",,,Elétrica > Instalações elétricas,,0.95,LSTM,Média
2026030183,Manutenção em TC,2026-03-09 09:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,1259.46,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Foi verificado um desgaste no TC que será necessitara uma manutenção emergencial na primaria. o mesmo esta apresentando Ruído e um uma perca do verniz de isolamento .",Substituição de Transformador de corrente de média tensão,Substituição de Transformador de corrente de média tensão,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2026030184,Troca de tomada,2026-03-09 09:53,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Bom dia!
Precisamos instalar uma cabine de segurança biológica no Laboratório de Microbiologia (Pétala A, NP), porém a tomada do equipamento é de 20A.
Por gentileza, solicito a troca da tomada do laboratório por uma tomada de 20A. Temos uma aula agendada para o dia 17/03/2026 em que o equipamento será utilizado; por esse motivo, temos urgência na realização da instalação.
Muito obrigada!
Atenciosamente,
Mariana Neto Rosa Lima
Setor de Laboratórios
UFSB/CPF",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026030189,Ar condicionado não está funcionando,2026-03-09 11:07,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Por gentileza, verificar o aparelho de ar condicionado do lounge do Gabinete da Reitoria. Não está funcionando.

Obrigada",,,Hidrossanitária > Hidráulica,,0.39,LSTM_BAIXA_CONF,Baixa
2026030190,Vazamento na pia,2026-03-09 11:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento na pia, favor identificar se o vazamento é na torneira ou no cifão
Local: Laboratório de Solos",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2026030191,Tomada sem funcionar,2026-03-09 11:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Tomada sem funcionar, próximo a estufa no Laboratório de Solos",,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2026030194,Tomadas sem funcionar,2026-03-09 13:45,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Tomadas sem funcionar
Local: Sala Patrimônio/Almoxarifado",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2026030199,Porta de vidro Biblioteca,2026-03-09 14:49,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Boa tarde!
Porta de vidro da frente da biblioteca com defeito, por gentileza verificar com uma certa urgencia.",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2026030201,Atualização elétrica para demanda de equipamento,2026-03-09 15:23,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Venho por este chamado solicitar que seja instalada uma nova fiação, bem como um disjuntor próprio, para atender à demanda de um forno mufla Digital, marca SPLabor, Modelo SP-1200DM/G].
O novo circuito elétrico deve ser instalado no Laboratório de Geologia e Paleontologia. As fotos anexas mostram a futura localização do forno mufla dentro do lab. em questão, e evidencia qual sistema elétrico deverá ser alterado.
O novo circuito elétrico deve comportar as seguintes características: Voltagem 220V, frequência 50-60Hz, potência 3500W e disjuntor de 18A, conforme imagem do manual anexada.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.38,LSTM_BAIXA_CONF,Baixa
2026030203,Realizar troca de suporte para alcool em gel,2026-03-09 15:37,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Verificar e identificar suportes para alcool em gel, danificados ou desgastados por todo o prédio, para realizar a troca por suportes novos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.51,LSTM_BAIXA_CONF,Baixa
2026030205,Instalação de quadro de vidro,2026-03-09 16:09,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a instalação de um quadro de vidro no laboratório de Química localizado no Núcleo pedagógico.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,LSTM_BAIXA_CONF,Baixa
2026030208,Intervenções de infraestrutura necessárias no espaço da cantina,2026-03-09 16:30,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"A cantina está funcionando por meio de termo de autorização precária em um espaço no pavilhão de feiras e é necessário a construção de uma estrutura para que fique o botijão de gás e que exista uma tubulação para condução do gás que não esteja exposto ao sol, pois tem ocorridos acidentes com mangueira devido o sol.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Baixa
2026030209,Mobiliário e equipamento,2026-03-09 17:12,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Gostaria de solicitar uma cadeira giratória para a mesa 2023000080, no gabinete 22 (núcleo pedagógico, cpx 2). Além disso, também um monitor 21"" ou superior.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.3,LSTM_BAIXA_CONF,Baixa
2026030210,Retirada de negatoscópio,2026-03-09 17:53,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Boa tarde!
Solicito retirada de 2 negatoscópios da CEAME para realização de prova em outro local, com posterior reinstalação.

Obs: prova será realizada no dia 11/03/2026.",,,Hidrossanitária > Hidráulica,,0.53,LSTM_BAIXA_CONF,Baixa
2026030216,Pia Vazando,2026-03-10 13:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Pia com vazamento, favor identificar se é no cifão.
Local: Copa dos funcionários",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2026030217,"Janela travada, apresenta dificuldade para fechar",2026-03-10 13:33,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Janela travada, apresenta dificuldade para fechar
Local: Copa dos alunos",,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2026030219,Cifão de pia solto,2026-03-10 14:32,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Cifão de pia solto, favor reinstalar
Local: Banheiro Masculino 2° Andar",,,Hidrossanitária > Hidráulica,,0.84,LSTM_BAIXA_CONF,Baixa
2026030222,Torneira travada,2026-03-10 15:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Torneira travada, botão que aciona o fechamento da água não está funcionando.
O técnico já realizou manutenções na mesma porém o problema persiste, caso continue será necessário a compra de outra torneira para subsituir a que está com defeito.
Local: Banheiro Masculino - 1° Andar",,,Outros > Outros,,0.25,LSTM_BAIXA_CONF,Baixa
2026030224,Ventilador de parede sem funcionar,2026-03-10 15:24,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Ventilador de parede sem funcionar
Local: Copa Funcionários
Carater de urgência",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.48,LSTM_BAIXA_CONF,Baixa
2026030226,Instalação de banners nas paredes da Sala das Incubadoras - 3. Andar,2026-03-10 15:39,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde.

Solicito ajuda para pregar uns banneres da ITESBA na parede da nossa sala no 3. andar.

Obrigada,

Valérie",,,Manutenção Preventiva > Nobreak,,0.31,LSTM_BAIXA_CONF,Baixa
2026030230,Manutenção Preventiva de Nobreaks,2026-03-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Manutenção preventiva dos nobreaks localizados no data center, visando garantir a confiabilidade do sistema e prevenir falhas operacionais.",,,Elétrica > Instalações elétricas,,0.73,LSTM_BAIXA_CONF,Baixa
2026030242,Tomadas não funcionam,2026-03-11 14:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,As tomadas da sala 205 não estão funcionando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,LSTM_BAIXA_CONF,Baixa
2026030246,Portal solto,2026-03-11 14:58,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

O portal do laboratório de Microbiologia, Imunologia, Parasitologia e Patologia, no complexo 2 está solto, imendindo que a porta seja fechada.

Obrigado.

Atensionsamente,
Thiago",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2026030254,Maçaneta da porta solta,2026-03-12 08:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Maçaneta da porta solta
Local: Sala 05",,,Estrutura Predial > Pintura,,0.29,LSTM_BAIXA_CONF,Baixa
2026030255,Retoque de tinta em parede,2026-03-12 08:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Retoque de tinta em parede
Local: Procurar Patrícia",,,Estrutura Predial > Forro,,0.25,LSTM_BAIXA_CONF,Baixa
2026030256,Placa no forro,2026-03-12 08:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Por gentileza, poderia verificar a possibilidade de colocar uma placa mais pesada na sala do Serviço Social? Quando a porta é aberta, a placa que fica no forro, em frente à porta, acaba soltando com o vento.
Além disso, a placa que fica em cima do ar-condicionado também precisa ser trocada.
Agradeço desde já!",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.24,LSTM_BAIXA_CONF,Baixa
2026030259,Remoção e instalação de tv´s,2026-03-12 10:45,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Retirar tv da sala 14 e instalar outra que se encontra na sala da coordenação.,,,Elétrica > Instalações elétricas,,0.4,LSTM_BAIXA_CONF,Alta
2026030266,Fiação eletrica exposta  e dando choques eletricos nos usuários,2026-03-12 16:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Conforme anexos, respeitosamente, solicito análise e intervenção técnica no local ( PORTARIA PRINCIPAL DA CEPLAC/UFSB ), visto que a fiação eletrica está exposta e dando choques eletricos nos usuários/alunos que nela encostam , por descuido e/ou desatenção.
Para maiores informações, favor procurar e/ou consultar o colaborador terceirizado Del ou Marcelo na portaria da CEPLAC
Grato,
Emerson Moutinho
CAA CJA",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2026030267,"O interruptor da sala foi danificado, por esse motivo as luzes da sala",2026-03-12 19:07,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"O interruptor da sala foi danificado, por esse motivo as luzes da sala não estão acendendo. Favor, corrigir com urgência.
Atenciosamente,
Karla de Souza.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.2,LSTM_BAIXA_CONF,Baixa
2026030268,MONTAGEM DA EXTENSÃO DE MESA EM L,2026-03-12 20:47,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, se possível, gentileza montar a extensão da mesa em L localizada nos fundos da Biblioteca. Pelo que observei serão necessários 4 parafusos grandes. Desde já agradeço o apoio de sempre",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2026030273,Ar Condicionado,2026-03-13 13:49,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,354.6,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!
Solicito, por gentileza, a verificação do ar-condicionado da sala da psicóloga. Mesmo estando desligado, continua aparecendo um número no visor, como se estivesse ligado.
Se possível, peço também a verificação da pintura da sala, pois a tinta está descascando em alguns pontos.",Pintura de parede,Pintura de parede,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2026030275,Solicitação de manutenção em ar-condicionado,2026-03-13 14:50,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezados, boa tarde!
Solicito, por gentileza, a realização de manutenção no aparelho de ar-condicionado instalado na UBS do Kaikan Sul, tendo em vista que o equipamento está apresentando vazamento de água.",,,Outros > Outros,,0.1,LSTM_BAIXA_CONF,Baixa
2026030278,Remoçao de abelhas,2026-03-13 15:03,Solucionado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,321.64,,,,"-16.423822637563376, -39.13549260894328",,Necessitamos da retiradas de abelhas que estão alojadas na parede do fundo do banheiro feminino da área externa do pórtico.,Remoção de abelhas,Contratação de pessoa especializada em resgate de abelhas com caixa.,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,1,LSTM,Média
2026030279,Solicitação de verificação de pontos de rede lógica,2026-03-13 15:21,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,670.5,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde!
Solicito, por gentileza, a verificação de dois pontos de rede lógica que se encontram inoperantes no Laboratório de Informática do Complexo II.",Reparo em fibra ótica,Reparo em fibra ótica,Climatização > Ar condicionado,,0.25,LSTM_BAIXA_CONF,Baixa
2026030280,Avaliação e correção de problema de ar condicionados,2026-03-13 15:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

A pedido do coordenador administrativo do CPF, Paulo Borges, informo que os aparelhos de ar condicionados dos lugares abaixo estão apresentando problemas de funcionamento.

Sala Monitoria 1 (Antigo bloco de habilidades - Complexo 2)
Consultório 4 - Antigo Bloco de Habilidade
UBS Kaikan Sul - Sala da UFSB

Favor verificar e, se possível, sanar os problemas.

At.te",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.14,LSTM_BAIXA_CONF,Baixa
2026030304,Instalação,2026-03-16 15:04,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar tv na sala 17.
Obs: A tv está na sala da coordenação do Campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.15,LSTM_BAIXA_CONF,Baixa
2026030285,Rompimento de fibra,2026-03-13 19:25,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, solicito a identificação e correção do ponto de rompimento da fibra entre o Complexo 1 e o Complexo 2. Hoje, às 15h, ocorreu uma falha na comunicação entre os switches de cada lado, ocasionando a perda de conexão entre os dois complexos.
Obrigado.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030289,Ar condicionado não está gelando,2026-03-16 08:47,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado da sala 2 está com a sigla EC

Cordialmente,

Débora Oliveira",,,Hidrossanitária > Hidráulica,,0.92,LSTM_BAIXA_CONF,Média
2026030291,Torneira quebrada e com grande vazamento,2026-03-16 08:50,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Bom dia!

