ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Na copa dos discente no pavilhão de feiras, torneira encontra-se quebrada e com vazamento, por gentileza verificar com uma certa urgencia.",,,Climatização > Ar condicionado,,1,LSTM,Média
2026030294,Funcionamento inadequado,2026-03-16 09:10,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,50.4,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Após cumprimentá-los, solicitamos a verificação do ar-condicionado localizado na sala da vice-reitoria.
Que vem apresentando funcionamento inadequado.

Obrigada!",Substituição de capacitor de ar condicionado,Substituição de capacitor de ar condicionado,Estrutura Predial > Infiltração,,0.19,LSTM_BAIXA_CONF,Baixa
2026030298,Retorno de água da pia,2026-03-16 09:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito, por gentileza, a verificação da pia do Laboratório Interdisciplinador 2, pois a mesma está apresentando retorno de água. Com isso pode vir a danificar os equipamentos que estão no local.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2026030299,Avaliação - Layout galeria ex-reitores/as,2026-03-16 10:08,Solucionado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,354.6,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as, bom dia.

Solicitamos a avaliação, considerando a viabilidade de um local para a instalação da Galeria de ex-reitores/as da UFSB.
A entrega da Galeria deverá acontecer em 13/05/2026, por isso, necessitamos da análise e da implementação dos procedimentos o quanto antes.

Atenciosamente.",Pintura em parede para galeria de ex-reitores,Pintura em parede para galeria de ex-reitores,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2026030305,Instalação de papel em janelas de vidro,2026-03-16 15:15,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados

Solicito, se possível, a instalação papel nas janelas de vidro da sala que estão os materiais de saúde.
Os raios solares estão incidindo diretamente sobre os materiais.

A sala está localizada no segundo andar do núcleo pedagógico, no anexo.
O nome da sala é DML / Sala de serviços.

At.te",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,LSTM_BAIXA_CONF,Baixa
2026030308,Instalação de ponto de rede para WIFI,2026-03-16 16:03,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito instalação de ponto de rede wifi na sala do QGBT no núcleo Pedagógico para instalação de smartmeter para monitoramento da geração fotovoltaica,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026030310,"Presados/as  Boa Tarde,     Solicito a manuntenção do ar condicionado",2026-03-16 16:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Presados/as
Boa Tarde,

Solicito a manuntenção do ar condicionado na sala da Pró-Reitoria de Pesquisa e Pós-Graduação pois o mesmo nao esta funcionando direito.

Atenciosamente,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.32,LSTM_BAIXA_CONF,Baixa
2026030315,Reativar rede telefônica,2026-03-17 09:27,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Reativar rede telefônica
Sala 05",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,LSTM_BAIXA_CONF,Baixa
2026030317,Usuário não possui cadastro para utilizar os serviços da biblioteca.,2026-03-17 10:56,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Está aparecendo essa informação na pagina do SIGAA
Portal do Discente > Acompanhamento dos procedimentos após defesa de Tese/Dissertação/ etapa 4",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2026030318,Substituição de peças do vasos sanitarios,2026-03-17 10:58,Processando (atribuído),,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,1282.43,,,,"-14.770309469288907, -39.23560995592077",,"Bom dia
Tudo bem?

*]:pointer-events-auto scroll-mt-[calc(var(--header-height)+min(200px,max(70px,20svh)))]"" dir=""auto"" tabindex=""-1"" data-turn-id=""request-WEB:01eb3f6b-3f2c-4f96-92f7-40730c2c6561-1"" data-testid=""conversation-turn-4"" data-scroll-anchor=""true"" data-turn=""assistant"">

Devido à solicitação da equipe de operação das estações de tratamento, encaminho este chamado para comunicar a necessidade de aquisição de, no mínimo, 15 mecanismos de saída para caixas de descarga de vasos sanitários.
A equipe identificou que pelo menos 15 desses dispositivos apresentam funcionamento inadequado, ocasionando desperdício de água. Essa perda impacta diretamente o sistema, contribuindo para a redução dos níveis dos tanques e a diminuição da disponibilidade de água de reuso, podendo gerar falta d’água, especialmente no período noturno, quando há maior demanda devido ao aumento da população universitária em atividades pedagógicas.
Diante dessa constatação, solicito a compra dos referidos equipamentos para substituição imediata, com o objetivo de evitar desperdícios e garantir o abastecimento adequado nos banheiros do núcleo pedagógico nos horários de maior necessidade.
Segue em anexo a imagem do equipamento que precisa ser substituído.",Substituição de peças do vasos sanitarios,Substituição de peças do vasos sanitarios,Elétrica > Instalações elétricas,,0.15,LSTM_BAIXA_CONF,Baixa
2026030319,Circuito de emergência,2026-03-17 11:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,
Solicito a instalação de um ponto de energia elétrica atrás do rack de rede localizado na Torre 1, com o objetivo de alimentar adequadamente o equipamento e possibilitar a remoção da extensão atualmente em uso.
Adicionalmente, peço que este ponto seja ligado ao circuito de energia de emergência do campus, a fim de garantir a continuidade do serviço de rede em casos de indisponibilidade de energia elétrica.
Fico à disposição para quaisquer esclarecimentos.
Desde já agradeço pela atenção.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.48,LSTM_BAIXA_CONF,Baixa
2026030321,Manutenção no portão,2026-03-17 11:06,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Prezado o portão 04 e 05 do estacionamento necessita de manutenção pois o mesmo está abrindo com dificuldade e necessita de lubrificação das roudanas e regulagem devido a lentidão.,,,Elétrica > Iluminação,,0.63,LSTM_BAIXA_CONF,Baixa
2026030325,Solicitação de inspeção em luminárias – Núcleo Pedagógico,2026-03-17 11:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia!
Solicito, por gentileza, a realização de inspeção nas luminárias localizadas sobre a rampa de acesso do Núcleo Pedagógico do Complexo II, tendo em vista que as mesmas não estão em funcionamento.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.12,LSTM_BAIXA_CONF,Baixa
2026030327,Placas Direcionamento de Visitante para a Ouvidoria,2026-03-17 13:32,Processando (atribuído),,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"De ordem da diretora de Infraestrutura, solicito o complemento das placas elaboradas no chamado 2023030331, para que identifique o direcionamento que o visitante possa chegar até a ouvidoria.",,,Estrutura Predial > Forro,,0.11,LSTM_BAIXA_CONF,Baixa
2026030332,Vistoria,2026-03-17 17:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito uma vistoria no forro e calhas da biblioteca, por conta do aparecimento recorrente de escorpiões no interior da mesma.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.63,LSTM_BAIXA_CONF,Baixa
2026030337,instalação de dispenser de sabonete liquido,2026-03-18 08:04,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a instalação de um dispenser de sabonete liquido no banheiro do setor de laboratório,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.13,LSTM_BAIXA_CONF,Baixa
2026030338,Troca de placa de identificação,2026-03-18 08:12,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar a troca da placa de identificação da porta do setor de laboratórios, considerando que fomos realocados para uma nova sala.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2026030339,Troca de fechadura,2026-03-18 08:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,344.72,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a troca da fechadura da nova sala do setor de laboratórios, considerando que a fechadura atual não se encontra funcionando perfeitamente.",Troca de fechaduras,Troca de fechaduras,Elétrica > Instalações elétricas,,0.76,LSTM_BAIXA_CONF,Baixa
2026030343,Instalação de tomadas,2026-03-18 09:55,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a instalação de 2 tomadas duplas na nova sala do setor de laboratórios.,,,Elétrica > Instalações elétricas,,0.79,LSTM_BAIXA_CONF,Baixa
2026030348,Instalação de tomada,2026-03-18 10:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalação de tomada na sala de André - DML
No mínimo 2 tomadas",,,Manutenção Preventiva > Quadros Elétricos,,0.19,LSTM_BAIXA_CONF,Média
2026030349,Substituição de reler falta de Fase,2026-03-18 10:49,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"O relé de falta de fase do quadro da bomba de abastecimento do tanque superior, responsável pelo fornecimento de água para todos os pontos do campus, apresentou queima, sendo necessária a sua substituição.
A substituição já está em andamento, e o relé encontra-se disponível em estoque. Antes da troca, havia 3 unidades disponíveis; após a substituição, restarão 2 unidades em estoque.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.16,LSTM_BAIXA_CONF,Média
2026030350,Reparo no armário,2026-03-18 11:59,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Bom dia!!
Os Armários da sala de prontuários da clínica SEP se encontra com defeito. Solicito o reparo por gentileza.
Desde já, obrigada pela atenção.",,,Elétrica > Instalações elétricas,,0.96,LSTM,Média
2026030351,Gostaria de solicitar o reparo de várias tomadas da sala Arraial d Aju,2026-03-18 13:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Gostaria de solicitar o reparo de várias tomadas da sala Arraial d Ajuda 1 que estão sem energia.,,,Estrutura Predial > Infiltração,,0.33,LSTM_BAIXA_CONF,Alta
2026030353,VAZAMENTO TETO DA BIBLIOTECA URGENTE,2026-03-18 14:34,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,
Acontece agora um vazamento no teto da biblioteca. Pegamos um balde e pano, mas necessitamos de uma verificação urgente. Desde já agradeço!",,,Elétrica > Instalações elétricas,,0.19,LSTM_BAIXA_CONF,Média
2026030354,Reparo de instalações de motobomba,2026-03-18 14:36,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Venho por meio deste solicitar manutenção da instalação elétrica da motobomba instalada na ESARM/CEPLAC. Ressalto que o funcionamento dessa motobomba é essencial para o fornecimento de água para a condução de experimentos no viveiro que está localizado na ESARM onde são conduzidos experimentos de pesquisa por discentes do CFCAf.
Desde já agradeço.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2026030356,Solicitação de remanejamento e instalação de equipamento de ar-condicionado,2026-03-18 16:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,914.51,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde,

Solicitamos a instalação de um equipamento de ar-condicionado com capacidade de 12.000 BTUs no Gabinete 29 do Núcleo Pedagógico do Campus Paulo Freire (CPF).

Informamos que, devido à indisponibilidade desse equipamento em estoque, será necessário o remanejamento de uma unidade atualmente instalada em uma sala anteriormente adaptada para atendimento de servidora PCD. Considerando que a referida servidora encontra-se em regime de trabalho remoto e que o ambiente será destinado a uso como depósito, entende-se que não há mais necessidade de permanência do equipamento no local.

Dessa forma, o serviço a ser executado compreende a desinstalação do equipamento existente e sua posterior reinstalação no ambiente supracitado, garantindo o adequado funcionamento e atendimento às demandas do setor.

As informações acima visam justificar tecnicamente a intervenção proposta.",Solicitação de remanejamento e instalação de equipamento de ar-condicionado,Solicitação de remanejamento e instalação de equipamento de ar-condicionado,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2026030359,Instalação do filtro de água,2026-03-19 08:13,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a remoção do filtro de água da antiga sala do setor de laboratórios, e a instalação do filtro para a nova sala.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.19,LSTM_BAIXA_CONF,Baixa
2026030361,Instalação,2026-03-19 15:53,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar tv´s nas seguintes salas:
-Sala 15
-Sala 13
-Sala da TI
-Sala de informática",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2026030362,Instalação,2026-03-19 15:54,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.806897203757305, -39.66460824860207",,Instalar tv no Cuni de Helvécia,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.47,LSTM_BAIXA_CONF,Baixa
2026030363,Cuni Medeiros Neto,2026-03-19 15:56,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar tv no Cuni Medeiros Neto.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,LSTM,Baixa
2026030367,Instalação,2026-03-19 17:04,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,685.65,,,,"-17.534235850278133, -39.724091821208056",,"Instalar tv´s nas seguintes salas:
trocar os data show por TV: D 103, B 102, A 104, C 103, B 103;

Por TVs e PC: B 201, B204, C 201, C 202, E 101, E 103, E 105, D 101, D 104
Lab. de Exames e Imagens: TV e PC
Labs. de Informatica; TV e PC
Lab de Habilidades 2: 02 TVS e 2 PCs
Labmorfo 01 TV e 01 PC
Labs de Microscopia, Biologia Celular, Bioquimica, Microbiologia 01 TV e 01m PC em cada
Lab de Interdisciplinar de Ensino: 01 TV e 01 PC

Obs: Os PCs serão instalados pela equipe da TI.",Instalação de televisores,Instalação de televisores,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.58,LSTM_BAIXA_CONF,Média
2026030373,Tampa do vaso sanitário quebrada,2026-03-20 10:00,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Tampa do vaso sanitário quebrada
Local: Banheiro Feminino - pavilhão administrativo - NVGA",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2026030382,Tomada sem funcionar,2026-03-20 13:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Tomada sem funcionar
Local: Sala 02 - Terreo",,,Estrutura Predial > Infiltração,,0.83,LSTM_BAIXA_CONF,Baixa
2026030383,Infiltração na parede da sala,2026-03-20 13:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Infiltração na parede da sala
Local: Sala 08 - Térreo",,,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2026030396,Descarga não está enchendo de água,2026-03-23 11:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga não está enchendo de água
Local: Banheiro feminino próximo a Biblioteca",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.34,LSTM_BAIXA_CONF,Baixa
2026030405,desmontar e montar,2026-03-23 16:15,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,desmontar e montar uma mesa que será colocada na sala da TI.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.83,LSTM_BAIXA_CONF,Baixa
2026030411,Ponto de rede e energia,2026-03-24 08:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, solicito adequação do ponto de rede e instalação de tomada do laboratório de química, bioquímica e farmacologia.

Atenciosamente,
Thiago",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM_BAIXA_CONF,Baixa
2026030412,Porta apresenta dificuldade para fechar,2026-03-24 08:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta apresenta dificuldade para fechar
Fechadura não gira completamente
Local: SALA 215 - 2° ANDAR",,,Hidrossanitária > Hidráulica,,1,LSTM,Baixa
2026030413,Cano externo que leva água a descarga vazando,2026-03-24 08:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Cano externo que leva água a descarga vazando.
Causando inundação no banheiro
Local: Banheiro Feminino próximo a Biblioteca",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.78,LSTM_BAIXA_CONF,Baixa
2026030414,Trinco inferior da porta travado,2026-03-24 09:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Trinco inferior da porta travado.
A sala dos professores possui 2 portas, e uma delas é utilizado 1 trinco com abertura no chão para travar a porta, porém esse trinco não está funcionando, permitindo que a porta seja aberta mesmo com a fechadura trancada.
Local: SALA DOS PROFESSORES",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030418,Ar condicionado com barulho,2026-03-24 11:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia.
Prezados,
Após uma queda de energia, o ar-condicionado do canto da janela apresentou um barulho forte, possivelmente devido à voltagem. Poderia, por gentileza, encaminhar um colaborador para verificar o que está acontecendo? Agradeço desde já.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030420,Ar condicionado parou de funcionar,2026-03-24 12:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, a verificação e o conserto do ar-condicionado, que parou de funcionar.",,,Hidrossanitária > Hidráulica,,0.62,LSTM_BAIXA_CONF,Média
2026030421,Solicitação de Substituição de Torneira,2026-03-24 14:09,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, boa tarde!

Solicito a substituição da torneira do bebedouro localizado no corredor do bloco administrativo do Complexo I, haja vista que o referido equipamento apresenta vazamento constante na forma de gotejamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2026030425,"Prezados, boa tarde.  Uma parte do piso próxima a salas de reunião pre",2026-03-24 15:33,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde.
Uma parte do piso próxima a salas de reunião precisa de um reparo.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.35,LSTM_BAIXA_CONF,Baixa
2026030426,Instalação,2026-03-24 15:54,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Instalar papel em janelas do laboratório de psicologia.
Obs: Já temos o papel, sendo necessária apenas a mão de obra.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026030427,Conserto do ar condicionado no Laboratório de Ecotoxicologia na CEPLAC,2026-03-24 16:14,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezado/a, boa tarde!
Cumprimento cordialmente e espero que esteja bem.
Venho por meio deste solicitar o conserto do ar condicionado no Laboratório de Ecotoxicologia na CEPLAC.
Agradeço.
Atenciosamente.,",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2026030434,VAZAMENTO DE ÁGUA NA SALA 16 NO COMPLEXO 1,2026-03-25 11:41,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,VAZAMENTO DE ÁGUA NA SALA 16 NO COMPLEXO 1,,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2026030447,Troca de lâmpadas e refletores,2026-03-25 20:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá,
Solicito troca de lampadas e refletores na entrada dos laboratórios interdisciplinares 1 e 2. Como mostra imagens em anexo, área próxima a mata.",,,Suprimentos / Apoio Técnico > Materiais,,0.38,LSTM_BAIXA_CONF,Baixa
2026030448,Recolhimento de restos de material.,2026-03-26 08:06,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Saudações!

Gostaria de solicitar, por gentileza, que recolhessem um material depositado em frente a sala das armadilhas no CEPEC. O material corresponde a canos utilizados na parte elétrica e está dificultando o acesso a esta sala que é um anexo do Laboratório de Mirmecologia/Proteção Florestal.
Desde já agradeço pela colaboração de sempre.
Att.,
Alexandre.",,,Elétrica > Instalações elétricas,,0.72,LSTM_BAIXA_CONF,Baixa
2026030451,Adequação tomadas,2026-03-26 10:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, bom dia

Solicito adequação de tomadas do laboratório de Microbiologia, Imunologia, Parasitologia e Patologia e do laboratório de Habilidades Médicas 2.

Atenciosamente,

Thiago",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Baixa
2026030453,Ponto de 2  torneiras,2026-03-26 13:30,Pendente,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Por gentileza, precisamos instalar 1 ponto de torneira entre a 1a entrada da biblioteca até a varanda norte - Painel indígena.
Pois a mangueira não alcança chegar, para lavar as áreas.
E outro ponto, mais para frente, a caminho da biblioteca.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2026030461,Vazamento no banheiro,2026-03-26 15:21,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.52982821753484, -39.76094790418552",,"Solicito manutenção de emergência no Hospital Materno Infantil Sagrada Família, no internato dos alunos, está tendo um vazamento no banheiro, não sei ao certo se no box ou sifão.",,,Hidrossanitária > Hidráulica,,0.73,LSTM_BAIXA_CONF,Baixa
2026030463,Vaso sanitário entupido,2026-03-26 15:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Vaso sanitário entupido
Local: BANHEIRO FEMININO - 1° ANDAR",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Baixa
2026030464,Instalação de programa de acesso remoto,2026-03-26 15:50,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde
Recentemente o CEDOC e a Biblioteca adquiriram um scanner digitalizador de livros, instalado na sala Arraial d'Ajuda I.
Quando fomos dar o aceite no equipamento notamos que não haviam instalado um dos programas comprados e solicitamos a instalação. Entretanto, a empresa de São Paulo precisa fazer essa instalação remota e a rede não permite a instalação do programa ANYDESK de acesso remoto.
A atualização está agendada para amanhã (27/03) às 10:00h.
Solicito apoio para instalação do Anydesk na máquina comprada e, assim que for concluída a atualização, a desinstalação do Anydesk.

Agradeço a atenção e conto com o apoio.
Diovani Favoreto",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2026030472,manutenção portão garagem 4,2026-03-27 10:52,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Portão da Garagem 4 esta com problema,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,LSTM_BAIXA_CONF,Baixa
2026030473,Instalação de tv,2026-03-27 11:01,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Instalar tv´s nas seguintes salas:

Sala temática 1, 2, 3 no Laboratório morfofuncional
Microscopia",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Baixa
2026030476,Instalação de piso tátil,2026-03-27 14:11,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,21988.799999999996,,,,"-16.423058409985778, -39.136850127779546",,"Prezado/a, boa tarde!
Solicito a implantação de piso tátil no pavilhão de feiras, na área das novas salas que ainda não possuem essa sinalização.
A medida é essencial para garantir acessibilidade, segurança e autonomia às pessoas com deficiência visual, além de atender à legislação vigente, conforme a Lei nº 10.098/2000 (art. 10-A, que prevê sinalização tátil para evitar riscos) e a ABNT NBR 9050 , que estabelece a obrigatoriedade da sinalização tátil em áreas de circulação.
A ausência desse recurso configura barreira de acessibilidade e deve ser regularizada.
Agradeço antecipadamente.

Helen Oliveira.",Instalação de piso tátil,Instalação de piso tátil,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2026030493,Adequação de sala para armazenar reagentes - Retirada de tubulação externa de energia/internet,2026-03-30 10:55,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Bom dia!
Estamos adequando a antiga sala do Setor de Laboratórios para armazenar reagentes.
Precisamos parafusar duas estantes de aço em uma parede com tubulação aparente de energia e internet.
Por gentileza, solicito a retirada desta tubulação.
Atenciosamente,

Mariana Neto Rosa Lima
Seção de Almoxarifado e Insumos Laboratoriais em Geral - CPF",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.6,LSTM_BAIXA_CONF,Baixa
2026030494,Instalação de quadros,2026-03-30 10:59,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar 1 quadro no laboratório de semiotécica 2, e 1 quadro no laboratório de biologia celular.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.32,LSTM_BAIXA_CONF,Baixa
2026030496,Instalação de estantes de aço,2026-03-30 11:29,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Bom dia!

Por gentileza, solicito a instalação de duas estantes de aço no novo Almoxarifado de reagentres (antiga sala do Setor de Laboratórios). As estantes precisam ser parafusadas na parede.
Atenciosamente,

Mariana Neto Rosa Lima
Seção de Almoxarifado e Insumos Laboratoriais em Geral - CPF",,,Outros > Outros,,0.15,LSTM_BAIXA_CONF,Baixa
2026030508,Campus Jequié - Solicitação de placas de identificação das Salas e setores,2026-03-30 16:35,Fechado,,,,Campus Maria Felipa - Jequié,,,,,Outros > Outros,,,,0,,,,#N/A,,"Prezados,

Solicitamos a confecção das placas de identifcação das salas e setores do Campus Maria Felipa - Jequié.

Atenciosamente,

Sonia Ferreira da Hora",,,Outros > Outros,,0.11,LSTM_BAIXA_CONF,Alta
2026030509,Campus Jequié - Solicitação de prevenção de incêncio e extintores,2026-03-30 16:38,Fechado,,,,Campus Maria Felipa - Jequié,,,,,Outros > Outros,,,,0,,,,#N/A,,"Prezados,

Solicitamos o serviço de prevenção de incêndio e instalação dos extintores no Campus Maria Felipa- Jequié.

Atenciosamente,

Sonia Ferreira da Hora",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2026030511,Instalação dos aparelhos de ar condicionado Campus Maria Felipa Jequié,2026-03-30 16:43,Fechado,,,,Campus Maria Felipa - Jequié,,,,,Outros > Outros,,,,0,,,,#N/A,,"Prezada/prezados,

Solicitamos os serviço de instalação de ar condicionados nas salas de aula e setores do Campus Maria Felipa, em Jequié.

Atenciosamente,

Sonia Ferreira da Hora",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.72,LSTM_BAIXA_CONF,Baixa
2026030512,Instalação de película fotoprotetora nas janelas das salas de aula do Campus Maria Felipa,2026-03-30 16:46,Fechado,,,,Campus Maria Felipa - Jequié,,,,,Outros > Outros,,,,0,,,,#N/A,,"Prezados/as,
Solictamos a instalação de película fotoprotetora nas janelas das salas de aula do Campus Maria Felipa, em Jequié.

Atenciosamente,

Sonia Ferreira da Hora",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2026030513,Vazamento na pia do Laboratório de Botânica,2026-03-30 16:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as,
solicito reparos para vazamento na pia do Laboratório de Botânica, localizado junto ao Laboratório Interdisciplinar 03.

Estou à disposição para esclarecimentos.

Atenciosamente,
Jorge Costa",,,Manutenção Preventiva > Extintor,,0.75,LSTM_BAIXA_CONF,Baixa
2026040001,Recarga de Extintores - Reitoria,2026-04-01 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Extintor,,0.75,LSTM_BAIXA_CONF,Baixa
2026040002,Recarga de Extintores - CJA - Laboratórios CEPEC,2026-04-01 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores. Considerar os extintores localizados nos laboratórios da UFSB localizados no CEPEC da CEPLAC. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Extintor,,0.75,LSTM_BAIXA_CONF,Baixa
2026040003,Recarga de extintores - CJA - NUPED,2026-04-01 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo Pedagógico do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Extintor,,0.77,LSTM_BAIXA_CONF,Baixa
2026040004,Recarga de extintores - CJA - NVGA,2026-04-01 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo de Vivência do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2026040005,Lâmpadas queimadas na sala da coordenação - Complexo 1,2026-04-01 08:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Lâmpadas queimadas na sala da coordenação - Complexo 1,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.33,LSTM_BAIXA_CONF,Baixa
2026040010,Nuvem,2026-04-01 10:24,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Preciso de acesso a nuvem compartilhada de psicologia.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.13,LSTM_BAIXA_CONF,Média
2026040031,Solicitação de aquisição de lona reforçada,2026-04-02 09:11,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,4752.599999999999,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, bom dia!

Solicitamos, por meio deste, a aquisição de lona do tipo reforçada, com a finalidade de mitigar um problema recorrente identificado no prédio da Biblioteca do Complexo I do Campus Paulo Freire, relacionado a vazamentos que ocorrem sempre que há chuvas.

Ressaltamos que a utilização desse material constitui medida paliativa, com o objetivo de reduzir os impactos ocasionados até a efetiva realização da reforma já prevista para o referido imóvel.

Conforme levantamento técnico realizado, a área aproximada do prédio é de 234 m², sendo, portanto, necessária a aquisição de 12 (doze) peças de lona, cada uma com dimensões de 4 m x 6 m, a fim de atender adequadamente à demanda.

Para melhor especificação do material, será disponibilizado, abaixo, o link para visualização do item pretendido.

https://www.mercadolivre.com.br/lona-impermeavel-310-micras-4x6-mts-pretoprata--primelonas/up/MLBU607272715?pdp_filters=item_id:MLB3800609093#reviews",Aquisição de lona plástica; Complementar de Aquisição de lona plástica; Complementar de lona plástica; Material complementar para reparo na Biblioteca,Aquisição de lona plástica; Complementar de Aquisição de lona plástica; Complementar de lona plástica; Material complementar para reparo na Biblioteca,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.14,LSTM_BAIXA_CONF,Baixa
2026040032,Supressão de 5 árvores exoticas,2026-04-02 10:12,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,10033.65,,,,"-17.53294195326467, -39.72258736378763",,"Bom dia

Tudo bem?

Solicito a supressão de 5 indivíduos árboreos exóticos, atrás da Biblioteca do Complexo 1. As árvores estão causando danos a infraestrutura, trazendo um ambiente propício para pragas, a exemplo de escorpião, serpentes e outras pragas.

Em anexo está o relatório técnico indicando a supressão e o orçamento.",Supressão de árvores,Supressão de árvores,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,LSTM_BAIXA_CONF,Baixa
2026040035,instalação de dispenser de álcool em gel,2026-04-02 11:25,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a instalação de um dispenser de álcool em gel no laboratório de psicologia clínica.,,,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2026040038,INSTALAÇÃO DE PONTOS DE TOMADAS,2026-04-02 14:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,SOLICITA-SE A INSTALAÇÃO DE 05 (CINCO) PONTOS DE TOMADAS PARA ATENDER AS NECESSIDADES DA SECRETARIA ACADÊMICA DO CAMPUS PAULO FREIRE.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2026040039,PORTA DE VIDRO DA ENTRADA ESTÁ TRAVANDO NO CHÃO,2026-04-02 14:59,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezadas/os

Solicitamos a gentileza de verificarem a porta de vidro da entrada da PROEX, se há uma forma de resolver o problema pois vocês ajustam e em 03 a 04 dias volta o problema.
Respeitosamente

Luciana Rosa Batista
Chefe da Secretaria Executiva da PROEX
UFSB",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.28,LSTM_BAIXA_CONF,Baixa
2026040042,Fazer uma abertura em mobília,2026-04-02 16:20,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Olá,
Gostaria que fosse feita uma abertura no móvel de apoio do mini computador da sala E102, para possibilitar a passagem de um cabo de aço para prender o equipamento.
Obrigado.",,,Manutenção Preventiva > Ar condicionado central,,0.83,LSTM_BAIXA_CONF,Média
2026040044,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.94,LSTM_BAIXA_CONF,Baixa
2026040045,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2026040046,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-04-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2026040049,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-04-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2026040050,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-04-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2026040051,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-04-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2026040052,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-04-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2026040053,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-04-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2026040054,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2026040055,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2026040056,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2026040057,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2026040058,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2026040059,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.64,LSTM_BAIXA_CONF,Baixa
2026040060,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.51,LSTM_BAIXA_CONF,Baixa
2026040061,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
