ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2026040062,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2026040063,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2026040064,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.8,LSTM_BAIXA_CONF,Baixa
2026040065,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.79,LSTM_BAIXA_CONF,Baixa
2026040066,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2026040067,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2026040068,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.95,LSTM,Baixa
2026040069,Manutenção preventiva mensal do elevador da Reitoria,2026-04-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.95,LSTM_BAIXA_CONF,Baixa
2026040070,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-04-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.9,LSTM_BAIXA_CONF,Baixa
2026040071,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-04-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040072,Ar condicionado vazando,2026-04-06 09:16,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado vazando
Local: Sala 102 - 1° ANDAR",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.33,LSTM_BAIXA_CONF,Baixa
2026040075,"À Equipe de Manutenção - DINFRA,   Solicito a Instalação de fibra ópti",2026-04-06 11:26,Processando (atribuído),,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"À Equipe de Manutenção - DINFRA,

Solicito a Instalação de fibra óptica + DIO, Rack e pontos de rede cabeada (à definir) na Portaria Entrada da CEPLAC, prevendo ampliação da cobertura ao Centro de Treinamento - BR415 instalando 01 Caixa de emenda nesta FO;
Tendo em vista a constante necessidade de comunicação e dificuldades em contato com os colaboradores que estão disponíveis nesta área bem como demais usuários.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.13,LSTM_BAIXA_CONF,Baixa
2026040076,"À Equipe de Manutenção - DINFRA,     Solicito novo backbone interno CJ",2026-04-06 11:37,Processando (atribuído),,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"À Equipe de Manutenção - DINFRA,

Solicito novo backbone interno CJA - Fabrica de Chocolate - CFCAF e Portaria CEPLAC (6km + pontos de derivação/caixas de emenda), a única via vigente 6FO já teve muitas manutenções e emendas, causando atenuações e perdas constantes de conectividade.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.09,LSTM_BAIXA_CONF,Baixa
2026040077,Instalação de placa de identificação no Núcleo Pedagógico,2026-04-06 13:23,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Instalação de placa de identificação no Núcleo Pedagógico,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040078,Ar condicionado fazendo barulho,2026-04-06 14:26,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"O ar condicionado está fazendo um barulho muito alto durante o funcionamento, alguns professores reclamaram do constante barulho e de ter que elevar o tom da voz para conseguir ministrar a aula, além da dificuldade de escutar alunos que estão mais ao fundo da sala por conta do barulho alto.
Favor investigar se há alguma anomalia que está gerando esse barulho e se há uma forma de reduzir.
Local: Sala 103 - 1° ANDAR",,,Elétrica > Instalações elétricas,,0.64,LSTM_BAIXA_CONF,Baixa
2026040084,Mau funcionamento de eletrodomésticos,2026-04-06 15:51,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Preciso que seja verificada a situação das tomadas da copa dos servidores, pois a geladeira e o forno de micro ondas não estão funcionando. Não sei ao certo se o problema está nos equipamentos ou nas tomadas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.53,LSTM_BAIXA_CONF,Baixa
2026040085,Instalação,2026-04-06 15:58,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar portas com identificação e chave (exceto dos estudantes) nas 3 copas do complexo 2, sendo:
Copa do térreo: ""Copa dos prestadores de serviços""
Copa do 1º piso: ""Copa dos estudantes""
Copa do 2º piso: "" Copa dos servidores""",,,Climatização > Ar condicionado,,0.23,LSTM_BAIXA_CONF,Baixa
2026040086,PEdido de locação de sala de aula,2026-04-06 21:15,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Gostaria de pedir locação de salas de aula para as terças feiras, durante o semestre todo.
A sala sera usada para tutorias em língua inglesa, pela prof. Raissa Santos

Grato,

Nicolas",,,Hidrossanitária > Hidráulica,,0.88,LSTM_BAIXA_CONF,Baixa
2026040087,Limpeza Semestral - Reservatórios - Reitoria,2026-04-07 00:00,Solucionado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios inferiores e superiores, localizados na Reitoria da UFSB. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2026040088,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2026-04-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2026040089,verificação da rede elétrica,2026-04-07 07:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação da rede de energia do Laboratório Interdisciplinar 2.
O referido laboratório está apresentando um problema recorrente, com o disjuntor do quadro de energia desarmando com frequência.
Peço, por gentileza, que seja realizada uma avaliação técnica para identificar a causa do problema e adotar as medidas necessárias para sua correção.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040091,AR CONDICIONADO DERRAMANDO ÁGUA,2026-04-07 09:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar-condicionado da sala da secretaria da Procuradoria derramando muita água no chão.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026040092,Vazamento de agua após intalação do ar condicionado pela parede divisória da sala,2026-04-07 10:07,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia

Na semana passada tivemos a instalaçao do ar condicionado novo. Porém a sala começou ser usada efetivamente ontem dia 06/042026.
O ar condicionado foi ligado pela manhã, e após almoço começou a surgir vazamento da agua expelida pelo ar no pé da parede criando poças d´agua internamente no piso de madeira. O mesmo vazamento pelo pé da parede está atingindo a sala da ARI e simultaneamente a sala da auditoria.
Hoje ligamos novamente o ar e o vazamento continua igual.
Atenciosamente,

Mozar Medeiros
Aux. ADM - ARI",,,Outros > Erro de chamado,,0.61,LSTM_BAIXA_CONF,Baixa
2026040093,Instabilidade ao Acessar o Sistema SIG,2026-04-07 10:15,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Estamos com dificuldade de acesso ao Sistema SIG. A página web não abre e/ou dá looping.

At.te,
Elvis Aaron",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2026040099,Troca de sifão do banheiro masculino próximo ao anitgo depósito do LECOMAR,2026-04-07 13:41,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O sifão da cuba esquerda da pia do banheiro masculino próximo ao antigo depósito do LECOMAR está danificado. Está derramando bastante água quando a torneira é ligada. Solicito a troca.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Baixa
2026040101,"Prezados, boa tarde.  Poderiam por favor verificar a fechadura da port",2026-04-07 14:18,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, boa tarde.
Poderiam por favor verificar a fechadura da porta de vidro da sala de apoio administrativo em frente a SECAD.",,,Hidrossanitária > Hidráulica,,0.79,LSTM_BAIXA_CONF,Baixa
2026040102,Mictório despencando,2026-04-07 14:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

Mictório despencando.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026040105,"Prezados, boa tarde.  Poderia verificar por favor o ar da sala de aula",2026-04-07 15:20,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde.
Poderia verificar por favor o ar da sala de aula 205.",,,Estrutura Predial > Forro,,0.69,LSTM_BAIXA_CONF,Baixa
2026040110,Infiltração no gesso,2026-04-07 16:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar a verificação do gesso no Laboratório Interdisciplinar 1.
Foi identificado que, em dias de chuva, está ocorrendo infiltração no local, o que pode comprometer a estrutura e as condições de uso do ambiente.",,,Manutenção Preventiva > Iluminação,,0.68,LSTM_BAIXA_CONF,Baixa
2026040117,Inspeção Luminária de emergência - Reitoria,2026-04-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento.
Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Hidrossanitária > Hidráulica,,0.59,LSTM_BAIXA_CONF,Baixa
2026040124,Laboratório sem água,2026-04-08 11:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

Profa. Dr. Mara Valle sinalizou que o laboratório de Anatomia está sem água.

Cordialmente,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2026040125,Janela,2026-04-08 11:27,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, bom dia.
Poderia por favor verificar a janela da sala de estudos da pós, sala colada com a SECAD.",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2026040129,Torneiras Dos banheiros,2026-04-08 13:58,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"No pavilhão de feiras em alguns doas banheiros tanto masculino quanto feminino, encontra-se torneiras vazando o tempo todo. Por gentileza verificar",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2026040130,sifão pia,2026-04-08 14:01,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"No banheiro masculino, nus fundos do administrativo, proxima a cozinha, banheiro precisando ser trocado sifão, por favor verificar.",,,Hidrossanitária > Hidráulica,,1,LSTM,Média
2026040131,Torneira o tempo todo com vazamento de agua,2026-04-08 14:03,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"No banheiro no administrativo proximo as salas da coordenação de campus e apoio adm, encontra-se torneira com defeito, o tempo todo descendo agua. Por favor verificar.",,,Suprimentos / Apoio Técnico > Materiais,,0.43,LSTM_BAIXA_CONF,Baixa
2026040134,Abraçadeira de Nylon,2026-04-08 14:53,Solucionado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados:
Veio por meio deste vos comunicar que, na tarde de ontem 07/04/2026 ""Terça-Feira"" no final do dia...
Atendir a solicitação do colaborador Eudes de vulgo ""Rasta"" da manuntenção:
A solicitação do mesmo foram (03) trê pacotes de Abraçadeiras de Nylon;
(100) cem unidades cada pacotes; dimensão (3,6/*300mm).",,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2026040135,Mola da descarga da válvula,2026-04-08 15:28,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Por favor verificar a mola da válvula da descarga soltou.
No banheiro feminino ao lado da sala dos docentes do CFCAM.
Está aqui na sala do apoio ADM a mola que soltou, ok.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2026040140,Entupimento de pia - LIC3,2026-04-09 08:11,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia! Uma das pias do laboratório interdisciplinar 3 (LIC 3) está novamente entupida. Solicito reparo, por favor.
Att., Thiago",,,Elétrica > Instalações elétricas,,0.9,LSTM_BAIXA_CONF,Baixa
2026040141,Instalação,2026-04-09 08:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar 4 tomadas em cada sala de tutoria do núcleo pedagógico.,,,Estrutura Predial > Forro,,0.37,LSTM_BAIXA_CONF,Baixa
2026040142,Forro do Laboratório de Saneamento,2026-04-09 08:56,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia!

Solicito manutenção no forro do Laboratório de Saneamento.
Além de estar sem algumas placas de forro, o local está molhando, mas não consegui identificar de onde exatamente vem a água.

Atenciosamente,
Thaise Alves.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2026040147,Trocar Registro de água,2026-04-09 11:17,Processando (atribuído),,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

Trocar o registro geral do laboratório de madeira.

Cordialmente,

Débora Oliveira",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2026040150,Vazamento em tubulação de ar condicionado,2026-04-09 13:35,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"*]:pointer-events-auto scroll-mt-[calc(var(--header-height)+min(200px,max(70px,20svh)))]"" dir=""auto"" data-turn-id=""request-WEB:50026301-3ded-4564-aa2d-dd09b74caec8-0"" data-testid=""conversation-turn-2"" data-scroll-anchor=""true"" data-turn=""assistant"">

Solicita-se a realização de vistoria na tubulação do ar-condicionado que passa pelo interior da Secretaria Acadêmica, tendo em vista a ocorrência eventual de pequenos vazamentos de água, os quais acabam incidindo sobre a mesa da servidora Vanessa de Jesus da Silva.",,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2026040160,Manutenção de cadeiras,2026-04-10 09:42,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Solicito conserto nas abas dos armários da Progepe;
Solicito manutenção nas cadeiras da Progepe;
Solicito conserto na trava da janela da Progepe.

Atenciosamente,",,,Outros > Erro de chamado,,0.2,LSTM_BAIXA_CONF,Baixa
2026040162,"Prezados colegas, bom dia.     Favor modificar meu e-mail pessoal que",2026-04-10 12:34,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados colegas, bom dia.

Favor modificar meu e-mail pessoal que aparece na minha página docente para o meu e-mail institucional: elizardo@ufsb.edu.br",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2026040163,Maçaneta da porta solta,2026-04-10 13:47,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Maçaneta da porta solta
Local: Sala 08",,,Elétrica > Instalações elétricas,,0.65,LSTM_BAIXA_CONF,Baixa
2026040164,Recolher pássaro morto na calha de afiação elétrica,2026-04-10 13:49,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Recolher pássaro morto na calha de afiação elétrica
Local: Sala 08",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.63,LSTM_BAIXA_CONF,Média
2026040171,Suporte para sabonete líquido quebrado/vazando,2026-04-13 09:16,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para sabonete líquido quebrado/vazando
Local: Vestiário Masculino Funcionários",,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2026040183,Tomadas - Rede Elétrica - Sala Coroa Vermelha 2 - Pavilhão de Conveções,2026-04-13 14:51,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito, por gentileza, testagem e verificação do funcionamento de todas as tomadas instaladas na sala Coroa Vermelha 2 (Pavilhão de Convenções) para que possamos instalar um novo laboratório do Centro de Formação em Artes e Comunicação.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.19,LSTM_BAIXA_CONF,Média
2026040185,Vistoria,2026-04-13 15:30,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Por gentileza, solicito reparo nas telas do sistema de aquicultura que ficam próximas ao sistema de tratamento de água do Campus.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.29,LSTM_BAIXA_CONF,Baixa
2026040191,Mudança de gaveteiro,2026-04-14 07:44,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, a mudança de gaveteiro da lateral direita da mesa para esquerda. Grato!",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040192,Vazamento - ar condicionado,2026-04-14 09:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos verificação do ar condicionado na sala do setor de apoio administrativo, pois apresenta vazamento de água pelo lado interno da sala.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2026040195,Vedação nas portas,2026-04-14 10:18,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,109.83,,,,"-17.53318988361887, -39.72242666524693",,"Solicito que seja instalada uma vedação nas portas dos laboratórios de arte e corpos, igual a que tem na porta da biblioteca, para evitar a entrada de escorpiões e outros insetos.",Vedação nas portas; Complementar de vedação nas portas,Vedação nas portas; Complementar de vedação nas portas,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.46,LSTM_BAIXA_CONF,Baixa
2026040199,Troca de placas,2026-04-14 11:03,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia.

Socilito troca de placa. A placa escrita ""Apoio técnico"" que está nos laboratórios da pétala A do núcleo pedagógico vai para a sala que está escrito ""Consultório 01"" no laboratório de habilidades médicas 1.

Desde já, agradeço

Att,
Thiago",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.13,LSTM_BAIXA_CONF,Baixa
2026040200,Placa de identificação,2026-04-14 11:08,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,111.14,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia.

Solicito que seja feita uma nova placa escrita ""Apoio técnico"" para uma sala técnica nos laboratórios da pétala A no núcleo pedagógico.

Desde já, agradeço

Att,
Thiago",Placa de identificação de porta,Placa de identificação de porta,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.43,LSTM_BAIXA_CONF,Baixa
2026040202,Trocar TV da sala 05,2026-04-14 11:41,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá prezados, tudo bem?
Gostaria que a TV da sala 05, Complexo 1, fosse trocada. Ela apresenta problemas no menu, como se o botão estivesse pressionado, impossibilitando de escolher a porta correta. Vamos acionar a garantia para ver o que pode ser feito.
Obrigado.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.38,LSTM_BAIXA_CONF,Baixa
2026040206,Solicitação de Roçagem da área do Meliponário,2026-04-14 16:19,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as colegas,

Boa tarde! Por favor, solicito a roçagem no entorno do meliponário do CJA para recebermos, na próxima semana, as crianças do Projeto O Mundo das Abelhas.
Precisaremos caminhar no pasto melitófilo, e como tem chovido bastante, o mato está alto, sendo potencial abrigo de animal peçonhento.
Desde já agradeço,
Atenciosamente,
Rosane",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.5,LSTM_BAIXA_CONF,Baixa
2026040207,Instalação,2026-04-14 16:23,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.535087645298226, -39.72375232834426",,Colocar papel nas janelas da sala C 203.,,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2026040212,Inspeção Luminária de emergência - CJA Núcleo de Vivência,2026-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2026040213,Inspeção Luminária de emergência - CJA Núcleo Pedagógico,2026-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2026040214,Inspeção Luminária de emergência - CJA CFCAF,2026-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,#N/A,,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.74,LSTM_BAIXA_CONF,Baixa
2026040215,Inspeção Luminária de emergência - CSC PAV. Administrativo,2026-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2026040216,Inspeção Luminária de emergência - CSC Passarelas e Biblioteca,2026-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2026040217,Inspeção Luminária de emergência - CSC Bloco de serviços,2026-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Baixa
2026040218,Inspeção Luminária de emergência - CSC PAV. Convenções,2026-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Manutenção Preventiva > Iluminação,,0.49,LSTM_BAIXA_CONF,Baixa
2026040219,Inspeção Luminária de emergência - CSC PAV. Feiras,2026-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2026040220,Inspeção Luminária de emergência - CSC PORTICO,2026-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2026040221,Inspeção Luminária de emergência - CSC LABORATÓRIOS,2026-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.83,LSTM_BAIXA_CONF,Baixa
2026040222,Inspeção Luminária de emergência - CPF COMPLEXO 1 BLOCO AULAS E ANEXO AULAS,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.87,LSTM_BAIXA_CONF,Baixa
2026040223,Inspeção Luminária de emergência - CPF COMPLEXO 1 PAV. ADMINISTRATIVO,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.91,LSTM_BAIXA_CONF,Baixa
2026040224,Inspeção Luminária de emergência - CPF COMPLEXO 2 LABORATÓRIOS,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.83,LSTM_BAIXA_CONF,Baixa
2026040225,Inspeção Luminária de emergência - CPF COMPLEXO 2 SALA DE TUTORIA,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.87,LSTM_BAIXA_CONF,Baixa
2026040226,Inspeção Luminária de emergência - CPF COMPLEXO 2 LAB. DE HABILIDADES,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.76,LSTM_BAIXA_CONF,Baixa
2026040227,Inspeção Luminária de emergência - CPF COMPLEXO 2 ADM CFCS,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2026040228,Inspeção Luminária de emergência - CPF COMPLEXO 2 CEAME,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Baixa
2026040229,Inspeção Luminária de emergência - CPF COMPLEXO 2 CLÍNICA ESCOLA PSICOLOGIA,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.72,LSTM_BAIXA_CONF,Baixa
2026040230,"Inspeção Luminária de emergência - CPF COMPLEXO 2 LAPPSI, LAB. CIÊNCIA DADOS, ClÍNICA PSICOLOGIA",2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.535270301457683, -39.724452176761616",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2026040231,Inspeção Luminária de emergência - CPF POSTOS DE SAÚDE,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2026040232,Inspeção Luminária de emergência - CPF INTERNATOS,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Baixa
2026040233,Inspeção Luminária de emergência - CPF Núcleo Pedagógico,2026-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a verificação do funcionamento das luminárias de emergência. Para este serviço, retire o equipamento da tomada e verifique se a luz se acende, o que garante seu correto funcionamento. Preencha a planilha em anexo informando a localização e situação do funcionamento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2026040234,Troca da fechadura,2026-04-15 07:47,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,129.57,,,,"-17.535306322127855, -39.72446535585202",,"Bom dia!!
por gentileza, solicito a troca da fechadura da porta do banheiro da clinica SEP com urgência.
Desde já, agradeço pela atenção.",Troca da fechadura de banheiro,Troca da fechadura de banheiro,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,LSTM,Baixa
2026040240,Instalação,2026-04-15 09:22,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar 2 porta-papel toalha no banheiro feminino do segundo andar, E um porta papel toalha no banheiro PCD também do segundo andar.
Obs: Já temos o porta papel toalha, precisamos apenas da mão de obra.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.14,LSTM_BAIXA_CONF,Baixa
2026040243,Compra de 3 ADAPTADORES DE NYLON PARA ROÇADEIRAS STHILL,2026-04-15 09:41,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1190.16,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Tudo bem?
Solicito a Compra de 3 ADAPTADORES DE NYLON PARA ROÇADEIRAS STHILL, para viabilizar o serviço de roçagem no Campus Jorge Amado.
Atenciosamente
Yuri Amorim",Compra de 3 ADAPTADORES DE NYLON PARA ROÇADEIRAS; Lâminas para roçadeira,Compra de 3 ADAPTADORES DE NYLON PARA ROÇADEIRAS; Lâminas para roçadeira,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,LSTM_BAIXA_CONF,Baixa
2026040244,Instalação de ponto de internet.,2026-04-15 09:42,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado (a) , bom dia!
Necessito de instalação de ponto de internet para minha maquina - Servidor Jackson Santos Oliveira.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.49,LSTM_BAIXA_CONF,Baixa
2026040245,Ponte de rede da impressora,2026-04-15 09:59,Solucionado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Precisamos fazer a revisão do ponto de rede onde está instalada a impressora na biblioteca poiso mesmo não tá funcionando.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026040248,"Bom dia  O ar condicionado da sala dos docentes não está resfriando, c",2026-04-15 11:13,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia
O ar condicionado da sala dos docentes não está resfriando, comprometendo a climatização adequada do ambiente.
Att.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.89,LSTM_BAIXA_CONF,Baixa
2026040252,Nao Consigo Acessar Minha Caixa de Emails,2026-04-15 13:09,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia.
Eu estou em viagem aos Estados Unidos, na cidade de Lawrence para pesquisa do programa de capacitacao de licenca de pos doturado na Universidade do Kansas e nao estou conseguindo acessar minha caixa de mensagem de email. O sisitema Webmail UFSB nao consegui abrir a parte onde eu tenho que colcoar o endereco de email e senha. Por sorte consegui acessar o Helpdesk.
Estou no contato de Whatsapp: 73 99927-5729. Caso necessitem, podem chamar nesse numero.
Me desculpe a falta de acentuao, e que estou num notebook que nao configura portugues.
Aguardo noticias.
Muito obrigado.
Cordialmente,
Juvino Filho.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040253,Ar condicionado sem funcionar/falta de gás,2026-04-15 13:55,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Ar condicionado sem funcionar/falta de gás
Local: Lab Matemática e Robótica",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2026040257,Substituição de Boia em Reservatório de Água de Reuso,2026-04-15 16:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde,
Solicito a substituição da boia do reservatório de água de reuso localizado no Complexo II do CPF.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.63,LSTM_BAIXA_CONF,Baixa
2026040266,Manutenção nos benheiros,2026-04-16 09:02,Solucionado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia prezados,
Favor instalar o porta papel higiênico da sala da procuradoria do banheiro masculino terceiro pavimento.",,,Hidrossanitária > Hidráulica,,0.67,LSTM_BAIXA_CONF,Baixa
2026040267,Manutenção nos benheiros,2026-04-16 09:06,Solucionado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia prezados,
Favor realizar o conserto da tampa do vaso sanitário do banheiro PCD segundo pavimento.",,,Hidrossanitária > Hidráulica,,0.42,LSTM_BAIXA_CONF,Baixa
2026040268,Manutenção nos benheiros,2026-04-16 09:08,Solucionado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia prezados,
Favor trocar a tampa do vaso sanitário do benheiro feminino do térreo.",,,Elétrica > Iluminação,,0.22,LSTM_BAIXA_CONF,Média
2026040269,Manutenção nos benheiros,2026-04-16 09:11,Solucionado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia prezados,
Favor realizar reparo na calha da lâmpada do banheiro feminino do terceiro andar.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.45,LSTM_BAIXA_CONF,Baixa
2026040275,Instalação de puxadores de armários,2026-04-16 15:22,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, boa tarde.
Gostaria de solicitar a instalação dos puxadores dos armários/escaninhos novos dos laboratórios de Habilidades Médicas 1, Bases Morfofuncionais e o Guarda volumes da Pétala A (térreo).

Agradeço desde já",,,Elétrica > Iluminação,,0.84,LSTM_BAIXA_CONF,Baixa
2026040276,Interruptor qubrado,2026-04-16 16:17,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezado,

O interruptor do banheiro feminino do herbário está com mau contato

Cordialmente,

Débora Oliveira",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.89,LSTM_BAIXA_CONF,Baixa
2026040281,"Prezados, boa noite.  Minha senha do SIGAA não está mais autorizada.",2026-04-16 19:52,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, boa noite.
Minha senha do SIGAA não está mais autorizada.
Preciso de ajuda, por favor.
Obrigado!",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.38,LSTM_BAIXA_CONF,Baixa
2026040284,Retirada da placa da portaria,2026-04-17 10:14,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Retirada das placas da portaria pra instalação de painel de reitores.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2026040285,SUbstituição torneira Adm,2026-04-17 10:31,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Por gentileza, substituir a torneira ou a borracha, muito vazamento direto de água.
No banheiro do corredor do ADm, (ao lado apoio ADM)",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.54,LSTM_BAIXA_CONF,Média
2026040289,Recolhimento de TV,2026-04-17 13:45,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja recolhida da DIRAD 1 a TV de tombo nº 2017002597, para posterior substituição do equipamento atualmente instalado na sala de treinamento(que por sua vez , apresentou defeito).",,,Elétrica > Iluminação,,1,LSTM,Baixa
