ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2026040294,Lâmpadas queimadas no banheiro da Ceame e na área externa,2026-04-22 08:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53509594844953, -39.723741633969354",,Lâmpadas queimadas no banheiro da Ceame e na área externa,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.44,LSTM_BAIXA_CONF,Baixa
2026040307,Trocar posição de puxadores,2026-04-22 15:21,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Trocar a posição dos puxadores dos armários guarda-volumes, que foram instalados equivocadamente pelo lado de dentro.
Local: laboratórios no núcleo pedagógico.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.61,LSTM_BAIXA_CONF,Baixa
2026040309,Instalação,2026-04-22 16:39,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar tv no laboratório de microscópia.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,LSTM,Média
2026040324,"Solicito reparo do piso tátil, pois o mesmo está soltando.",2026-04-24 08:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito reparo do piso tátil, pois o mesmo está soltando.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040327,Vazamento no ar condicionado,2026-04-24 08:53,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Prof. Dra. Mara Valle, me informou agora que o ar condicionado do laboratório de Anatomia está vazando bastante água.

Cordialmente,

Débora Oliveira",,,Estrutura Predial > Infiltração,,0.88,LSTM_BAIXA_CONF,Baixa
2026040331,Investigar infiltração,2026-04-24 14:22,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Investigar infiltração
Local: Sala 02",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.38,LSTM_BAIXA_CONF,Baixa
2026040332,Instalação de placas,2026-04-24 15:24,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a confecção e instalação das seguintes placas de identificação:
COPA EXCLUSIVA DOS SERVIDORES (02 PLACAS)
COPA EXCLUSIVA DOS ESTUDANTES (02 PLACAS)
COPA EXCLUSIVA DOS PRESTADORES DE SERVIÇO (01 PLACA)",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.15,LSTM_BAIXA_CONF,Média
2026040333,Aplicação de herbicida  no acostamento do Campus Jorge Amado,2026-04-24 15:36,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,
Solicito a aplicação de herbicida no acostamento da estrada que dá acesso ao Campus Jorge Amado.
Atualmente, a equipe de manutenção não está conseguindo realizar a roçagem com a frequência necessária. Dessa forma, torna-se indispensável o uso de herbicida para garantir a manutenção do espaço limpo por um período mais prolongado.
Esse manejo é importante para assegurar maior efetividade nas atividades de manutenção, além de contribuir para a segurança do local, evitando que animais como serpentes se abriguem às margens da estrada, área de circulação frequente de pedestres (estudantes e servidores).
Ressalto a necessidade de comunicação prévia à Professora Roseane, para que sejam adotados os procedimentos preventivos de preservação das abelhas nos meliponários, como o fechamento das caixas no dia anterior à aplicação.
Informo ainda que a aplicação será realizada a mais de 500 metros do meliponário, havendo quebra-vento natural proporcionado pela área de cabruca da CEPLAC, o que reduz significativamente o risco de deriva da calda de herbicida. Além disso, os proficionais responsável dela aplicação deverão utilizar E.P.I completo.
Atenciosamente,
Yuri Amorim",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Alta
2026040335,troca de fechadura,2026-04-24 16:02,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Trocar uma fechadura, que está com defeito, no Conforto Médico do Hospital Municipal.
Obs: É urgente, pois alunos estão ficando presos no ambiente, se possível, na segunda pela manhã.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2026040341,A titulação no sistema.,2026-04-25 21:50,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Estou tentando realizar a submissão de plano de trabalho, porém o sistema apresenta a mensagem: “A titulação do orientador não está registrada no sistema.”
Solicito, por gentileza, a verificação e regularização do cadastro da titulação.",,,Manutenção Preventiva > Extintor,,0.97,LSTM,Baixa
2026040342,Recarga de Extintores - CPF,2026-04-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,10490.44,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CPF,Recarga de Extintores - CPF,Manutenção Preventiva > Extintor,,0.98,LSTM,Baixa
2026040343,Recarga de Extintores - CSC,2026-04-27 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,13701.529999999999,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CSC,Solicito recarga dos extintores do campus CSC,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2026040344,Limpeza Semestral - Reservatórios - Reitoria - superior potável,2026-04-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório superior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Baixa
2026040345,Limpeza Semestral - Reservatórios - Reitoria - superior reuso,2026-04-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatórios superiores de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2026040346,Limpeza Semestral - Reservatórios - Reitoria - inferior potável,2026-04-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água potável da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2026040347,Limpeza Semestral - Reservatórios - Reitoria - inferior reuso,2026-04-27 00:00,Processando (atribuído),,,,Reitoria,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório inferior de água de reuso da Reitoria.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.65,LSTM_BAIXA_CONF,Média
2026040350,Troca  de suporte de sabonete,2026-04-27 09:22,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado,

O banheiro feminino está com suporte de sabonete quebrado.

Cordialmente,

Débora Oliveira",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.57,LSTM_BAIXA_CONF,Alta
2026040359,"Prezados,  De ordem do Pró-Reitor de Pesquisa e Pós-Graduação, Prof. N",2026-04-27 11:59,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
De ordem do Pró-Reitor de Pesquisa e Pós-Graduação, Prof. Nadson Ressyé Simões da Silva, solicito a manutenção da cadeira de identificação patrimonial (tombo) nº 2016000295, lotada nesta Pró-Reitoria.
Informo que o referido item apresenta um defeito na rodízio (rodinha), o que causou a queda de um docente que utilizava o mobiliário. Visando evitar novos incidentes e garantir a segurança dos usuários, solicitamos a avaliação e o devido reparo do item com brevidade.
Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2026040363,Substituição de Porta,2026-04-27 14:04,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Prezados, boa tarde!
Solicito a substituição de uma porta localizada na CEAME, tendo em vista que a mesma se encontra bastante danificada em decorrência da ação de cupins.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.24,LSTM_BAIXA_CONF,Baixa
2026040366,"Prezados/as     Boa tarde,  Enacminho o chamado novamente sobre o conc",2026-04-27 15:16,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as

Boa tarde,
Enacminho o chamado novamente sobre o concerto da roda da cadeira , ja falei com o Sr. Carlos da manuntenção, é um conceto simples , so colocar colocar a rodinha na cadeira que soltou.

Atenmciosamente,",,,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2026040387,Manutenção de Bombas do Ar condicionado central.,2026-04-28 10:27,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,5999.84,,,,"-16.424307884397862, -39.136705238608734",,"Necessitamos fazer uma manutenção em todas as bombas, que fazer o sistema de ar condicionado central funcionar. como alinhado com Simon, irmos retirar 1 de cada vez e levar par fazer a manutenção iniciaremos logo pelas bombas de agua gelada e depois pelas de condensação, assim deixando todas sem anomalias, com funcionamento de rolamentos normais e sem apresentar algum superaquecimento nos circuitos da mesma.",Manutenção de bombas no ar condicionado central - CSC; Complementar de Manutenção de Bombas do Ar condicionado central,"Serviço de rebobinamento, troca de selamento mecanico e rolamento; Complementar de Manutenção de Bombas do Ar condicionado central",Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2026040389,Substituição de luminarias das salas de aulas antigas do feiras.,2026-04-28 11:25,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,17593.14,,,,"-16.423058409985778, -39.136850127779546",,"Prezados estaremos fazendo a mudança das luminárias nas salas antigas do feiras, onde substituiremos as luminárias existente de lâmpadas tipo E-27 para as lâmpadas tubulares T* de 1,20cm, porem nessa mudança necessitaremos mexer no forro para adequar nosso sistema.

será necessário liberar o seguinte material:

19 Kg de Arame galvanizado BWG 10 (O arame galvanizado BWG 10 é ideal por sua alta resistência e capacidade de sustentação)
75 und de placa de forro mineral onde iremos dividir no meio e da o acabamento além de estrutura de acabamento para o forro
150 und de Travessa para Forro 24x26x1250mm",Substituição de luminarias das salas de aulas antigas do feiras - CSC; Substituição de forro nas antigas salas do Pav. de Feiras; Substituição de forro nas antigas salas do Pav. de Feiras,Compra de materiais para para forro do pavilhão de feiras; Substituição de forro nas antigas salas do Pav. de Feiras; Substituição de forro nas antigas salas do Pav. de Feiras,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040393,"Prezados, boa tarde!     A pedido, solicito limpeza do filtro do ar-co",2026-04-28 15:35,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!

A pedido, solicito limpeza do filtro do ar-condicionado da PROGEPE, quando possível.

Atenciosamente,",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.65,LSTM_BAIXA_CONF,Baixa
2026040395,Solicito instalação de suportes para Alcool em gel,2026-04-28 15:45,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de suportes para Alcool em gel
Favor verificar suportes que precisam ser trocados reinstalados, por todo o campus e realizar a troca por suporte novos.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2026040396,Ar condicionado,2026-04-28 15:47,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezados,
solicito verificar mal funcionamento no ar condicionado na sala de banco de dados (em frente a sala de Cristiane) do Herbário. A máquina liga, mas não refrigera.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,LSTM_BAIXA_CONF,Baixa
2026040399,Instalação de suporte para jalecos,2026-04-28 16:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a instalação do suporte para jalecos no setor de laboratórios.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.62,LSTM_BAIXA_CONF,Baixa
2026040400,Instalação dos puxadores nos escaninhos dos laboratórios,2026-04-28 16:15,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito a instalação de puxadores nas portas dos escaninhos localizados nos laboratórios de Habilidades 1 e 2.,,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2026040404,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2026-04-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,1,LSTM,Baixa
2026040407,Privada entupida,2026-04-29 09:02,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Privada entupida
Local: Banheiro Feminino próximo a Biblioteca",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2026040408,Mictório vazando,2026-04-29 09:03,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório vazando
Local: Banheiro Masculino no Pavilhão Administrativo",,,Equipamentos de Transporte > Elevador,,0.59,LSTM_BAIXA_CONF,Baixa
2026040413,Manutenção Elevador,2026-04-29 12:56,Fechado,,,,Campus Paulo Freire,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde!
Solicito a manutenção dos elevadores localizados no Complexo II do Núcleo Pedagógico do Campus Paulo Freire.
Ressalto que houve um episódio recente em que alunos ficaram presos em um dos elevadores, o que evidencia a urgência da situação. Diante disso, solicito que essa demanda seja atendida com a maior brevidade possível, a fim de garantir a segurança e o pleno funcionamento do equipamento.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2026040415,Vazamento na pia dos banheiros masculino do Núcleo Pedagógico,2026-04-29 14:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Vazamento na pia dos banheiros masculino do Núcleo Pedagógico,,,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2026040416,Limpeza dos aparelhos de ar condicionado do Campus Maria Felipa - Jequié,2026-04-29 15:20,Solucionado,,,,Campus Maria Felipa - Jequié,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,Serviço de Limpeza de 11 (onze) aparelhos de ar condicionado do Campus Maria Felipa- Jequié.,,,Elétrica > Iluminação,,0.49,LSTM_BAIXA_CONF,Baixa
2026040420,Problema com iluminação e ar condicionado da sala Arraial d Ajuda 1,2026-04-29 16:26,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Estamos com problema com iluminação e ar condicionado da sala Arraial d Ajuda 1,,,Climatização > Ar condicionado,,0.48,LSTM_BAIXA_CONF,Baixa
2026040421,Umidade nas paredes,2026-04-29 16:34,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados, boa tarde!
Solicito a verificação das paredes do Conforto Médico do HMTF, tendo em vista a presença de mofo em diversos pontos, o que compromete as condições adequadas de uso do ambiente e pode prejudicar a saúde e o bem-estar dos profissionais que o utilizam.
Atenciosamente,",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.39,LSTM_BAIXA_CONF,Baixa
2026040423,Realizar vistoria de Placas Antiderrapantes soltas,2026-04-30 08:16,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,120.79,,,,"-14.77147998352185, -39.23434744042999",,"Realizar vistoria de Placas Antiderrapantes soltas e recolocar as placas no chão
Local: Campus Jorge",Reparo em placas antiderrapantes,Reparo em placas antiderrapantes,Hidrossanitária > Hidráulica,,1,LSTM,Baixa
2026040424,Privada entupida,2026-04-30 09:10,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Privada entupida
Local: Banheiro Feminino próx a Biblioteca",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2026040425,Janela travada,2026-04-30 09:12,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Janela travada ou pino Travado, Moacir identificou uma janela travada na cozinha dos alunos.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2026040426,TROCA DE REFLETORES QUEIMADOS NA CEAME E NA SEP,2026-04-30 09:26,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,TROCA DE REFLETORES QUEIMADOS NA CEAME E NA SEP,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.32,LSTM_BAIXA_CONF,Média
2026040427,Solicitação de Fechamento de Abrigo e Reparos em Alvenaria – Complexo I (Biblioteca),2026-04-30 09:26,Processando (atribuído),,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,4789.4,,,,"-17.532979931742542, -39.7220601067383",,"Prezados, bom dia!
Solicito a execução do fechamento do abrigo da caixa d’água localizado na parte posterior do prédio da Biblioteca do Complexo I, bem como a realização de serviços de reboco em pontos específicos da edificação que atualmente apresentam aberturas.
Ressalta-se que tais intervenções são necessárias para impedir a entrada de insetos e animais peçonhentos, a exemplo de escorpiões, visando à mitigação de riscos e à prevenção de possíveis incidentes.
Atenciosamente,",Fechamento de Abrigo e Reparos em Alvenaria – Complexo I,Fechamento de Abrigo e Reparos em Alvenaria – Complexo I,Elétrica > Instalações elétricas,,0.96,LSTM,Média
2026040429,Troca de bateria de 6 nobreak's,2026-04-30 09:35,Solucionado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, a substituição das baterias de seis unidades de nobreak.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,LSTM,Baixa
2026040430,Fixar mural na parede,2026-04-30 09:36,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,#N/A,,"Prezado,

Estamos precisando fixar um mural na parede da recepção.

Cordialmente,

Débora Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,LSTM_BAIXA_CONF,Baixa
2026040434,Instalação de porta sabonete líquido,2026-04-30 11:22,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezado(a),
Por gentileza, solicito a instalação de 3 portas sabonete líquido e 1 porta papel toalha na área das pias localizadas ao lado do guarda volumes na Pétala A.
Grata.

Atenciosamente,
Mariana Neto Rosa Lima",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.64,LSTM_BAIXA_CONF,Baixa
2026040435,Aumento de armazenamento padrão no email do Saude suplementar,2026-04-30 12:23,Solucionado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, em virtude da quantidade de e-mails e histórico presentes no e-mail do saúde suplementar e em virtude da limitação de armazenamento, peço avaliação para disponibilização de aumento do tamanho do e-mail zimbra do saudesuplementar.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.83,LSTM_BAIXA_CONF,Baixa
2026040439,Solicito instalação de um novo ponto de rede para atender a comunicaçã,2026-04-30 14:38,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de um novo ponto de rede para atender a comunicação com o Aparelho de Telefonia IP, instalado na bancada dos Vigilantes - No Núcleo Pedagógico CJA.",,,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2026040440,Solicito instalação de uma tomada atender a alimentação do Aparelho de,2026-04-30 14:40,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de uma tomada atender a alimentação do Aparelho de Telefonia IP, instalado na bancada dos Vigilantes - No Núcleo Pedagógico CJA.",,,Climatização > Ar condicionado,,0.85,LSTM_BAIXA_CONF,Média
2026050002,Ordens de Serviços Antigos - 2017 - CJA/Ar condicionado,2017-11-21 00:23,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,3609.84,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017,Desinstalação de aparelhos de ar condicionado; Instalação de aparelhos de ar condicionado; Instalação de aparelhos de ar condicionado; Fornecimento de gás de refrigeração,"1. Serviço de desinstalação dos aparelhos de ar condicionado split no Campus Jorge Amado                                                                
2. Os 4 aparelhos são da Electrolux, com a seguinte localização: 1 na Diretoria Administrativa, 1 na Diretoria de Gestão de Pessoas e 2 na Diretoria de Infraestrutura                                                        ; 1. Serviço de instalação dos aparelhos de ar condicionado split na reitoria, Itabuna.								
2. O aparelho será instalado na Coordenação de Projetos da Diretoria de Infraestrutura.								; 1. Serviço de instalação dos aparelhos de ar condicionado split na sala 08 do pavilhão de aulas do Campus Jorge Amado, Itabuna.								; 1. Fornecimento de materiais para uso na instalação e reparos de sistemas de condicionamento de ar no Campus Jorge Amado.								
2. As quantidades se referem a uma garrafa de gás refrigerante de cada tipo, conforme fornecimento no comércio.								",Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Média
2026050003,Ordens de Serviços Antigos - 2018 - CJA/Ar condicionado,2017-01-17 00:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1780.56,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2018 - CJA/Ar condicionado,Manutenção dos Equipamentos de Ar Condicionado do Servidor do Campus CJA (Reitoria); Serviço de Instalação de ar condicionado no Campus CJA (Reitoria); Serviço de Instalação de ar condicionado no Campus CJA (Reitoria),"1. Serviço de instalação de ar condicionado na Reitoria do Campus CJA da UFSB. O serviço deverá ser acompanhado pelo Eng. Adinailson.								; 1. Serviço de instalação de ar condicionado na Reitoria do Campus CJA da UFSB, no consultório médico. O serviço deverá ser acompanhado pelo Eng. Adinailson.								
2. Esse serviço será executado em substituição ao serviço de instalação de ar condicionado de 9.000 Btus, solicitado na O.S. 003/2018, item 2.2, que será cancelado.								",Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2026050004,Ordens de Serviços Antigos - 2017 - CSC/Ar condicionado,2017-11-21 00:27,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,10359.220000000001,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017 - CSC/Ar condicionado,Instalação de aparelhos de ar condicionado; Manutenção de de aparelhos de ar condicionado do Campus Sosigenes Costa,"1. Serviço de instalação dos aparelhos de ar condicionado split no Campus Sosígenes Costa, Porto Seguro.								
2. São 2 aparelhos de 48.000 da Springer Carrier, 5 aparelhos da Elgin de 30.000, 4 aparelhos da Electrolux de 30.000 e 1 aparelho de 22.000 da Midea.								
3. O serviço terá acompanhamento dos Eng. Victor Porto (CSC) e Eng. Simon (CJA/Reitoria)								; 1. O serviço será acompanhado pelo Eng. Victor Porto.								
2. Referente ao chamado 7900.								",Elétrica > Gerador,,0.24,LSTM_BAIXA_CONF,Baixa
2026050005,Ordens de Serviços Antigos - 2017 - CJA/Gerador,2017-12-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,613.05,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017 - CJA/Gerador,Fornecimento de óleo para motores,"1. Óleo lubrificante para os geradores da Reitoria, Campus Jorge Amado e Obra no Núcleo Pedagógico.								
2. Óleo a ser fornecido: SAE 15W40 API C14 Turbo								",Elétrica > Gerador,,0.13,LSTM_BAIXA_CONF,Baixa
2026050006,Ordens de Serviços Antigos - 2017 - CSC/Subestação,2017-11-09 00:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,0,,,,"-16.42242076195677, -39.139353895289744",,Ordens de Serviços Antigos - 2017 - CSC/Subestação,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2026050007,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial,2017-12-04 00:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,4919.35,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial,Execução de serviços nos CUNIS de Itabuna e Ibicaraí; Execução de divisória de drywall em depósito da manutenção e fornecimento de materiais; Manuntenção em CUNI Amélia Amado.,"1. Executar divisória de Drywall em deposito destinado para uso da manutenção, caso de dúvidas procurar o Eng. Rodrigo.								
2. A fechadura será instalada em um porta já existente.								
3. Mola será intalada na porta da sercretaria executiva do Campus Jorge Amado.								
4. Bucha de gesso, favor pegar amostra com o Eng. Rodrigo.								; 1. O serviço será acompanhado pelo Eng. Rodrigo.								",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.31,LSTM_BAIXA_CONF,Baixa
2026050008,Ordens de Serviços Antigos - 2018- CJA/Estrutura Predial,2018-01-16 00:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,409.48,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2018- CJA/Estrutura Predial,Complementar a O.S. 103; Serviços diversos de Carpintaria,1. O serviço será acompanhado pelo Eng. Simon									,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.13,LSTM_BAIXA_CONF,Baixa
2026050009,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial,2017-11-22 00:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1652.7100000000003,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial - portão,Serviço de recuperação do portão de entrada e manutenção dos componentes do sistema de abastecimento do CJA,"1. Revisão e recuperação de parte do sistema de abastecimento do Campus Jorge Amado.								
2. Recuperação de portão de entrada do Campus que se encontra danificado.								
3. Fornecimento e Instalação de cadeados								
4. Quaisquer tipo de dúvidas sobre os serviços deverão ser sanadas com a equipe tecnica de manutenção desta instituição, de preferência com o eng. Rodrigo.								","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,LSTM_BAIXA_CONF,Baixa
2026050010,Ordens de Serviços Antigos - 2017- CPF/Estrutura Predial,2017-12-15 00:39,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,2645.28,,,,"-17.53335341230621, -39.72217542816204",,Ordens de Serviços Antigos - 2017- CPF/Estrutura Predial - portão,Manutenção de portões do CPF e instalação de fechadura,"1. O serviço será acompanhado pela Eng. Eduarda.								
2. Fechadura já se encontra no Campus.								",Estrutura Predial > Forro,,0.26,LSTM_BAIXA_CONF,Baixa
2026050011,Ordens de Serviços Antigos - 2017- CSC/Estrutura Predial,2017-11-28 00:41,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,1354.6,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Estrutura Predial - forro,FORNECIMENTO DE FORRO DE FIBRA MINERAL AO CAMPUS SOSIGENES COSTA,"1. Serviço será acompanhando pelo Eng. Victor.                                                                
2. Conferir o forro no local.                                                                
3. É de responsabilidade da empresa fornecer o material conformo o padrão já utilizado.                                                                ",Estrutura Predial > Pintura,,0.14,LSTM_BAIXA_CONF,Baixa
2026050012,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial,2017-11-30 00:42,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,4461.49,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial - Pintura,Pintura das bases dos reservatórios do CJA,"1. Será realizado serviço de remoção de pintura com lixamento, afim de combater a oxidação, repinta-la aplicando fundo anticorrosivo e posteriomente duas demãoes de esmalte fosco. Dúvidas sanar com Eng. Rodrigo.								
2. Executar limpeza da fosse do CJA. 								
3. Vidraceiro para executar cortes em vidros para passagem de tubulação de ar condicionado. 								","Estrutura Predial > Telhados, calhas, rufos, etc.",,0.19,LSTM_BAIXA_CONF,Baixa
2026050013,Ordens de Serviços Antigos - 2017- CSC/Estrutura Predial,2017-11-09 00:55,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,10433.84,,,,"-16.424310442233665, -39.1367972326299",,Ordens de Serviços Antigos - 2017- CSC/Estrutura Predial - Telhados,Serviço de Impermeabilização do Telhado do Laboratório de 1º Ciclo do Campus Sosígenes Costa,"1. Serviço de impermeabilização do telhado do Laboratório de 1º Ciclo do Campus Sosígenes Costa. O serviço será acompanhado pelos engenheiros Rodrigo (Reitoria) e Victor (CSC)									
2. As telhas devem ser retiradas, para instalação da manta, e, após a finalização, recolocadas.									
3. A manta deverá exceder 15 cm do perímetro construido, para evitar que água escoe e retorne para dentro do ambiente. 									
4. O serviço deverá ser executado em um momento em que o ambiente não estiver sendo utilizado, de preferência em um final de semana.									","Estrutura Predial > Telhados, calhas, rufos, etc.",,0.15,LSTM_BAIXA_CONF,Alta
2026050014,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial,2017-12-22 00:56,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,1662.7800000000002,,,,"-17.53335341230621, -39.72217542816204",,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial - telhado,Manutenção da estrutura dos telhados e fornecimento de material CPF,"1. O serviço será acompanhado pela Eng. Eduarda.								
2. Pinturas padrão sinalizção de extintor de incêndio conforme orientação da Eng. Eduarda.								
3. Placas de extintores do quandtidade/tipo: 13 placas de BC-CO2 e 23 placas de Pó de Químico								",Suprimentos / Apoio Técnico > Materiais,,0.22,LSTM_BAIXA_CONF,Baixa
2026050015,Ordens de Serviços Antigos - 2017- CJA/Suprimentos,2017-11-17 00:57,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,548.88,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Suprimentos,Fornecimento de material ao Campus Jorge Amado; Fornecimento de materiais para o Campus Jorge Amado,1. Fornecer no prazo de 3 dias úteis.								,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2026050016,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Ar condicionado split,2017-11-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,22187.129999999997,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Ar condicionado split,"Serviço de Limpeza/Manutenção dos Aparelhos de Ar Condicionado do Campus Jorge Amado; Serviço de Limpeza/Manutenção dos Aparelhos de Ar Condicionado da Reitoria do Campus Jorge Amado; Serviço de Limpeza/Manutenção dos Aparelhos de Ar Condicionado dos Pavilhões (Aulas, Serviços e Administrativo) do Campus Jorge Amado","1. Serviço de Limpeza/Manutenção geral de dois aparelhos de ar condicionado split da sala do servidor no Campus Jorge Amado. O serviço será acompanhado pelo Eng. Adinailson (CJA/Reitoria);								
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção;								
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local;								
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, deve-se informar previamente aos Eng. Adinailson, para que ele decida a necessidade da execução;								
O serviço deve ser feito com a maior brevidade possível, visto que a sala não pode ficar sem refrigeração.								; 1. Serviço de Limpeza/Manutenção geral dos aparelhos de ar condicionado split da Reitoria do Campus Jorge Amado. O serviço será acompanhado pelo Eng. Adinailson (CJA/Reitoria);								
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção;								
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local;								
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, deve-se informar previamente aos Eng. Adinailson, para que eles decidam a necessidade da execução;								
5. Dois aparelhos Elgin 18.000 BTU's que estão na sala do Servidor estão fora do escopo desse serviço, pois foi solicitado manutenção em outra Ordem de Serviço, O.S. 78/2017;								
6. Para auxiliar o acompanhamento do serviço, deverá ser fornecido pela contradada uma planilha informando os equipamentos que já foram feitas as manutenções;								
7. Se uma sala ou setor tiver mais de um aparelho, deverá inutilizar somente um por vez.								; 1. Serviço de Limpeza/Manutenção geral dos aparelhos de ar condicionado split dos Pavilhões (Aulas, Serviços e Administrativo) do Campus Jorge Amado. O serviço será acompanhado pelo Eng. Adinailson (CJA/Reitoria);								
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção;								
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local;								
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, deve-se informar previamente aos Eng. Adinailson, para que eles decidam a necessidade da execução;								
5. Nas Salas de Aulas, as Manutenções devem ser feitas, preferencialmente, no turno da manhã. Para não atrapalhar o andamento das mesmas.								
6. Para auxiliar o acompanhamento do serviço, deverá ser fornecido pela contradada uma planilha informando os equipamentos que já foram feitas as manutenções;								
7. Se uma sala ou setor tiver mais de um aparelho, deverá inutilizar somente um por vez.								",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2026050017,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial,2017-11-30 01:01,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,817.5200000000001,,,,"-14.809436680601632, -39.27904921187019",,Ordens de Serviços Antigos - 2017- CJA/Estrutura Predial - alvenaria,Demolição antigo reservatório de alvenaria do CUNI Itabuna e fornecimento e instalação das placas de identificação,"1. Demolir antigo reservatório do CUNI de Itabuna.								
2. Placas de identificação nos sanitários 								",Posto de trabalho > Contratação de Posto de trabalho,,0.27,LSTM_BAIXA_CONF,Baixa
2026050018,Ordens de Serviços Antigos - 2017- Reitoria/Postos de trabalho,2017-10-27 01:05,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,106091.5,,,,"-14.788316740297745, -39.27483123836992",,Ordens de Serviços Antigos - 2017- Reitoria/Postos de trabalho,Equipes de manutenção,"1. Disponibilização de equipe de manutenção do Campus Jorge Amado. Os serviços serão acompanhados pelos engenheiros Carlos e Rodrigo.
2. Disponibilização de equipe de manutenção do Campus Sosígenes Costa. Os serviços serão acompanhados pelos engenheiros Carlos e Victor. 
3. Disponibilização de equipe de manutenção do Campus Paulo Freire. Os serviços serão acompanhados pelos engenheiros Carlos e Eduarda. 									",Manutenção Preventiva > Gerador,,0.15,LSTM_BAIXA_CONF,Baixa
2026050019,Ordens de Serviços Antigos - 2017- Reitoria/Manutenção Preventiva,2017-11-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ordens de Serviços Antigos - 2017- Reitoria/Manutenção Preventiva - Gerador,,,Manutenção Preventiva > Gerador,,0.35,LSTM_BAIXA_CONF,Baixa
2026050020,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Gerador,2017-11-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,385.79,,,,"-14.770309469288907, -39.23560995592077",,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Gerador,Serviço de Manutenção Preventiva no Gerador do Núcleo Pedagógico do CJA,"1. Deverá ser acertado com antecedência o dia da manutenção, visto que o equipamento deve estar desligado o dia todo.                                                                
2. Caso seja verificado serviço além do descrito nesta OS, informar previamente ao Eng. Adinailson para que o mesmo decida sobre o que deve ser feito                                                                
3. O serviço deve ser feito em até 14 dias após emissão dessa Ordem de Serviço (salvo casos de impossibilidade pelo uso do Gerador)                                                                ",Manutenção Preventiva > Extintor,,0.21,LSTM_BAIXA_CONF,Baixa
2026050021,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Extintor,2017-11-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3507.7799999999997,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Extintor,Recarga de extintores no CJA; Recarga de dez extintores de água do Campus Jorge Amado,"1. Serviço de recarga dos extintores do Pavilhão de Aulas, Serviços e Administrativo da UFSB no Campus CJA. O serviço terá acompanhamento do Eng. Adinailson (CJA/Reitoria)								
2. Enquanto o extintor estiver fora para a recarga, deverá colocar um de reserva								
3. Caso seja verificado serviço além do descrito nesta OS, informar previamente ao Eng. Adinailson para que o mesmo decida sobre o que deve ser feito								
4. Deverão ser recarregados extintores que irão vencer até janeiro/2018								
5. Identificar se há necessidade de ajuste na sinalização dos extintores e informar ao fiscal								
6. O serviço deve ser feito em até 45 dias após emissão dessa Ordem de Serviço								",Posto de trabalho > Contratação de Posto de trabalho,,0.31,LSTM_BAIXA_CONF,Baixa
2026050022,Ordens de Serviços Antigos - 2017- CJA/Postos de trabalho,2017-11-29 03:58,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,13156.65,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Postos de trabalho,Veículo para viabilizar demanda de serviços do eletricista nos CUNIS; Equipe de Manutenção do Campus Jorge Amado,1 - O profissional requerido é referente à continuação de demanda serviços referente à O.S. 093/2017.								,Suprimentos / Apoio Técnico > Materiais,,0.27,LSTM_BAIXA_CONF,Baixa
2026050023,Ordens de Serviços Antigos - 2018- CJA/Materiais,2018-01-05 04:22,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,5083.820000000001,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2018- CJA/Materiais,Fornecimento de mateiral para o Campus Jorge Amado; Fornecimento de Material para o Campus Jorge Amado; FORNECIMENTO DE MATERIAL PARA REALIZAÇÃO DE SERVIÇO EM TUBULAÇÃO NO CJA; Fornecimento de materiais e serviços para o Campus Jorge Amado,"1. Fornecimento de bateria para o gerador da obra do Núcleo Pedagógico do CJA. O material será recebido pelo Engenheiro Simon.								; 1. Fornecimento de material. O material será recebido pelo Engenheiro Rodrigo.								; 1 - O material deverá ser entregue no Campus Jorge Amado;								
2 - Serviços a serem executados no Campus Jorge Amado.								",Suprimentos / Apoio Técnico > Materiais,,0.27,LSTM_BAIXA_CONF,Baixa
2026050024,Ordens de Serviços Antigos - 2018- CJA/Materiais,2018-01-09 04:24,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1163.6999999999998,,,,"-17.53335341230621, -39.72217542816204",,Ordens de Serviços Antigos - 2018- CJA/Materiais,Fornecimento de Serviços/Materiais para o Campus Paulo Freire; Fornecimento de Material para realização de serviços no Campus Paulo Freire,1. Fornecimento de material e serviços para o Campus Paulo Freire. 								,Posto de trabalho > Contratação de Posto de trabalho,,0.17,LSTM_BAIXA_CONF,Baixa
2026050025,Ordens de Serviços Antigos - 2017- CSC/Posto de trabalho,2017-11-17 04:31,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,17406.769999999997,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Posto de trabalho e veiculo,Veículo para viabilizar demandas de serviços do encarregado de manutenção; Contratação de eletricista de Alta Tensão para o Campus Sosígenes Costa,,Suprimentos / Apoio Técnico > Materiais,,0.23,LSTM_BAIXA_CONF,Baixa
2026050026,Ordens de Serviços Antigos - 2017- CSC/Material,2017-11-30 04:33,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,2219.54,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Material,Fornecimento de materiais diversos para o CSC; Fornecimento de Serviços/Materiais para o Campus Sosígenes Costa,1. Fornecer no prazo de 15 dias úteis.								,Hidrossanitária > Hidráulica,,0.12,LSTM_BAIXA_CONF,Média
2026050027,Ordens de Serviços Antigos - 2017- CJA/Hidrossanitária,2017-11-30 03:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,49.66,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Hidrossanitária,Solicitações diversas para o Campus Jorge Amado,"1. Itens 1.1 e 1.2, foram suprimidos da O.S.								
2. O Iten 1.3, é referente a substituição de valvula de descarga quebrada no sanitário PNE, do pavilhão de aulas do Campus Jorge Amado.								
3. Fita isolante será fornecida ao eletricista do CJA.								",Instalação de Acessórios e Mobiliário > Placas de identificação,,0.46,LSTM_BAIXA_CONF,Baixa
