ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2026050028,Ordens de Serviços Antigos - 2018- CJA/Instalação de Acessórios,2018-01-25 03:52,Fechado,,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,57.22,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2018- CJA/Instalação de Acessórios - Placas de Identificação,Fornecimento de placas de indentificação Reitora e Vice- Reitor ao Campus CJA,,Climatização > Ar condicionado,,0.93,LSTM_BAIXA_CONF,Baixa
2026050029,Ordens de Serviços Antigos - 2018- CJA/Manutenção Preventiva - Ar condicionado split,2018-01-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,2503.4300000000003,,,,#N/A,,Ordens de Serviços Antigos - 2018- CJA/Manutenção Preventiva - Ar condicionado split no CFCAf,Serviço de Limpeza/Manutenção dos Aparelhos de Ar Condicionado da UFSB no CEPEC/CEPLAC,"1. Serviço de Limpeza/Manutenção geral dos aparelhos de ar condicionado split do Laboratório da UFSB e Herbário, ambos na CEPLAC/CEPEC. O serviço será acompanhado pelo Eng. Adinailson (CJA/Reitoria);								
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção;								
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local;								
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, deve-se informar previamente aos Eng. Adinailson e Eng. Eduarda, para que eles decidam a necessidade da execução;								
5. Informar previamente quando será realizado o serviço visto que pode ser necessária permissão das pessoas que prestarão serviço na dependências da CEPLAC.								",Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2026050030,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Ar condicionado,2017-11-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,6860.5599999999995,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Ar condicionado,Serviço de Limpeza/Manutenção dos Aparelhos de Ar Condicionado do Campus Sosígenes Costa,"1. Serviço de Limpeza/Manutenção geral dos aparelhos de ar condicionado split do Campus Sosígenes Costa.Os serviços serão acompanhandos pelo Eng. Victor Porto.								
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção;								
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local;								
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, deve-se informar previamente aos Eng. Victor Porto, para que ele decida a necessidade da execução;								
5. Nas Salas de Aulas, as Manutenções devem ser feitas, preferencialmente, no turno da manhã. Para não atrapalhar o andamento das mesmas.								
6. Para auxiliar o acompanhamento do serviço, deverá ser fornecido pela contradada uma planilha informando os equipamentos que já foram feitas as manutenções;								
7. Se uma sala ou setor tiver mais de um aparelho, deverá inutilizar somente um por vez (atenção à sala de Servidores de TI).								",Hidrossanitária > Bomba,,0.24,LSTM_BAIXA_CONF,Baixa
2026050031,Ordens de Serviços Antigos - 2018 - CSC/Hidrossanitária - Bomba,2018-02-06 03:59,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,3701.3,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2018 - CSC/Hidrossanitária - Bomba,Fornecimentos de Contatores para comando/proteção de bombas no Campus Sosígenes Costa,"1. Os materiais deverão ser instalados para proteção e comando das bombas do reservatório do Campus Sosígenes Costa/Porto Seguro;								
2. Materiais deverão ser entregues para o Eng. Victor Porto, do CSC.								",Hidrossanitária > Hidráulica,,0.18,LSTM_BAIXA_CONF,Baixa
2026050032,Ordens de Serviços Antigos - 2017- CSC/Hidrossanitária,2017-11-22 04:01,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1666.6200000000001,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Hidrossanitária,Serviço de fornecimento e instalação de torneiras,"1. Quatro unidades do item 1.1 deverão ser instalados no campus de Porto Seguro.								
2. Um unidade do item 1.1 e do 1.2 deverão ser instalados no Campus Jorge Amada - Itabuna.								
3. As torneiras 1.1 serão instaladas em banheiros e 1.2 no laboratório (sala 8) do pav. de aulas.								
4. As instalação que acontecerem no Campus Sosigenes Costa, serão acompanhadas pelo Eng. Victor.								
5. Toda e qualquer dúvida deverá ser sanada com a equipe tecnica de manutenção desta universidade.								",Manutenção Preventiva > Gerador,,0.96,LSTM,Baixa
2026050033,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Esgoto,2017-12-15 00:03,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,1545.68,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Esgoto,Manutenção do sistema de bombeamento da EEE do Campus Sosígenes Costa,1. Serviço será acompanhado pelo eng. Victor								,Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2026050034,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Iluminação,2017-12-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,13607.849999999999,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Iluminação,Substituição lâmpadas dos postes do Campus Sosígenes Costa,"* Substituição completa dos equipamentos de iluminação (lâmpada, reator, ignitor) da área do acesso viário do campus, em postes de 17 metros, duas pétalas, por conjuntos de lâmpadas de vapor de sódio de alta pressão de 400W								
* Todas as lâmpadas serão de 400W, bocal E40, vapor de sódio, 220 V								
* O eletricista do campus deve realizar as revisões necessárias no cabeamento para garantir o funcionamento dos equipamentos, e evitar queima de lâmpadas.								
* Todas as lâmpadas substituídas e em bom estado devem ser devolvidas ao campus. Os equipamentos defeituosos devem ser descartados.								
* Toda adição de material necessário à boa execução da atividade deve ser informado pelo Encarregado de Manutenção contratado.								
* Caso de dúvidas saná-las com o Eng. Simon.								
**A exclusão é por erro na análise e escolha do material. 20 unidades devem suportar o funcionamento como alta pressão, para instalação na parte externa do campus, e outros 20 serão pra substituição na parte interna.								                                                         ",Elétrica > Iluminação,,0.94,LSTM_BAIXA_CONF,Média
2026050035,Ordens de Serviços Antigos - 2017- CSC/Elétrica - Iluminação,2017-11-29 04:07,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,45760.96,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Elétrica - Iluminação,Solicitações diversas para o Campus Sosígenes Costa,"1. Os serviços serão acompanhandos pelo Eng. Victor Porto.								
2. Os refletores serão pra substituir refletores queimados e defeituosos no Pavilhão de Convenções e no Pavilhão de Feiras.								
3. As luminárias de emergência deverão instaladas nos locais destinados a esse fim em pontos diversos do Campus.								
4. As lâmpadas descritas no item 2.1 são para substituir aquelas do tipo HO de 110W, 2400mm, com conector base R17D, e devem vir com o conector adequado para instalação para substituir eventuais conectores defeituosos. O item já contempla mão de obra.								
5. A mão de obra adicional deverá fazer a instalação dos refletores, troca de lâmpadas fornecidas pela Universidade, limpeza de caixas de passagem, aperto de quadros elétricos, entre outros reparos diversos no campus.								",Manutenção Preventiva > Reservatório,,0.3,LSTM_BAIXA_CONF,Baixa
2026050036,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Reservatório,2018-01-05 00:09,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,550.31,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Manutenção Preventiva - Reservatório,Serviço de Limpeza do Reservatório Inferior do Campus Sosígenes Costa,1. O serviço será acompanhado pelo Eng. Victor.								,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2026050037,Ordens de Serviços Antigos - 2017- CPF/Manutenção Preventiva - Ar condicionado,2017-11-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,10111.13,,,,"-17.53335341230621, -39.72217542816204",,Ordens de Serviços Antigos - 2017- CPF/Manutenção Preventiva - Ar condicionado,Serviço de Limpeza/Manutenção dos Aparelhos de Ar Condicionado do Campus Paulo Freire,"1. Serviço de Limpeza/Manutenção geral dos aparelhos de ar condicionado split do Campus Paulo Freire. O serviço será acompanhado pela Eng. Eduarda (CPF) e Eng. Adinailson (CJA/Reitoria);								
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção;								
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local;								
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, deve-se informar previamente aos Eng. Adinailson e Eng. Eduarda, para que eles decidam a necessidade da execução;								
5. Os aparelhos Elgin 30.000 BTU's estão fora do escopo desse serviço, pois foram instalados recentemente. Caso seja necessário, eles serão inseridos nesta manutenção em outro momento.",Elétrica > Subestação,,0.56,LSTM_BAIXA_CONF,Média
2026050038,Ordens de Serviços Antigos - 2017- CSC/Elétrica - Subestação,2017-11-16 04:25,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,3698.16,,,,"-16.42242076195677, -39.139353895289744",,Ordens de Serviços Antigos - 2017- CSC/Elétrica - Subestação,Substituição das muflas da entrada de energia aérea do CSC,"1. Serviço de substituição das muflas da entrada de energia aérea do Campus Sosígenes Costa. O serviço terá acompanhamento dos Eng. Victor Porto (CSC) e Eng. Adinailson (CJA/Reitoria)								
2. Deverá ser acertado com antecedência o dia da manutenção, visto que necessita desligamento de energia de todo o Campus para o serviço								
3. Caso seja verificado serviço além do descrito nesta OS, informar previamente ao Eng. Adinailson para que o mesmo decida sobre o que deve ser feito								
4. O serviço deve ser feito em até 30 dias após emissão dessa Ordem de Serviço (salvo casos de impossibilidade tratado em acordo com a UFSB)								
5. Quaisquer materiais excedentes devem ser entregues aos engenheiros responsáveis da UFSB								",Manutenção Preventiva > Gerador,,0.97,LSTM,Baixa
2026050039,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Gerador,2017-11-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,385.79,,,,"-14.77147998352185, -39.23434744042999",,Ordens de Serviços Antigos - 2017- CJA/Manutenção Preventiva - Gerador,Serviço de Manutenção Preventiva no Gerador da Reitoria do CJA,"1. Deverá ser acertado com antecedência o dia da manutenção, visto que o equipamento deve estar desligado o dia todo.								
2. Caso seja verificado serviço além do descrito nesta OS, informar previamente ao Eng. Adinailson para que o mesmo decida sobre o que deve ser feito								
3. O serviço deve ser feito em até 14 dias após emissão dessa Ordem de Serviço (salvo casos de impossibilidade pelo uso do Gerador)								",Elétrica > Iluminação,,0.91,LSTM_BAIXA_CONF,Baixa
2026050040,Ordens de Serviços Antigos - 2017- CSC/Elétrica - Iluminação,2017-11-29 04:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,18966.39,,,,"-16.423909554595376, -39.13629623502169",,Ordens de Serviços Antigos - 2017- CSC/Elétrica - Iluminação,Solicitações diversas para o Campus Jorge Amado,"1. Os transformadores de corrente devem ser do tipo Janela, construído em material termoplástico, tensão de isolação de 0,6 kV, conexão no secundário com arruelas e parafusos de latão, corrente do secundário de 0 a 5A, frequência de trabalho de 60 Hz. 								
2. O refletor LED deve ser fornecido com temperatura de cor maior que 5000K e vida útil mínima de 25.000 horas.								
3. A lâmpada LED tubular deve ser fornecida com temperatura de cor de 6400K e vida útil mínima de 25.000 horas.								
4. O eletricista adicional terá como função planejam os serviços de manutenção na sua área de atuação relacionados às manutenções preventiva, elaborar documentação técnica em conformidade com normas e procedimentos técnicos, relacionados também, mas não limitado à, ao requerido pela Norma Regulamentadora NR10, especificamente ao Prontuário de Instalações Elétricas dos Campi da UFSB.								",Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026050041,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-05-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.78,LSTM_BAIXA_CONF,Baixa
2026050042,Instalação de equipamento elétrico no laboratório.,2026-05-04 08:30,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar, por gentileza, a instalação de um equipamento do tipo Funil de Berlese no Laboratório de Proteção Florestal/Mirmecologia utilizado para amostragem de insetos e outros organismos. A instalação é basicmente fixar na parede e ligar a rede elética.
Desde já agradeço e me coloco a disposição para esclarecimentos.
Att.,
Alexandre.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.37,LSTM_BAIXA_CONF,Baixa
2026050043,Acesso à turma no SIGAA,2026-05-04 08:36,Solucionado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezados, bom dia!

Estamos sem conseguir acessar a turma no SIGAA.
Componente CAM0774 - SISTEMA DE TRATAMENTO E ABASTECIMENTO DE ÁGUA - T01",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2026050044,Notifica: lampada queimada - Secretaria Executiva CSC,2026-05-04 08:37,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados Colegas, bom dia.

Informamos que, hoje, dia 4 de maio de 2026, ao acendermos as luzes da sala, percebemos que o receptáculo de uma das lâmpadas começou a emitir um ruído e a lâmpada a piscar. Por favor, solicitamos verificação da situação.

Agradecimentos antecipados.

Atenciosamente,

Renan.",,,Elétrica > Iluminação,,0.91,LSTM_BAIXA_CONF,Baixa
2026050045,Favor instalar iluminação e tomadas,2026-05-04 08:57,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,4269.6,,,,"-14.77147998352185, -39.23434744042999",,"Favor instalar iluminação e tomadas
Local: Sala de Reciclagem - Campus Jorge Amado",Compra de materiais elétricos,"Compra de fita isolante e lâmpadas. As lâmpadas devem ser T8 tubulares de 60 cm, temperatura de cor 6500K, com luminância mínima de 90lm/W (aproximadamente 900 lumens total), autovolt, vida útil estimada mínima de 20.000 horas, FP > 0,92, IRC mínimo de 80.","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2026050051,Portão da Garagem com dificuldade para abrir,2026-05-04 10:24,Solucionado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Rafael,

os portões 1 e 5 estão com muita resistência para abrir e fechar. Peço para dar uma olhada",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.65,LSTM_BAIXA_CONF,Baixa
2026050052,Infiltração no telhado da sala de docentes de Artes no Pavilhão Administrtivo,2026-05-04 11:09,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção do telhado e substituição das placas danificadas do forro da sala de professores das Artes no Pavilhão Administtivo, conforme registro fotográfico anexado a este chamado.",,,Estrutura Predial > Forro,,0.14,LSTM_BAIXA_CONF,Baixa
2026050053,Remoção de revestimento e corte de folha de planta,2026-05-04 12:25,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a remoção das folhas de revestimento do teto do contêiner/almoxarifado de produtos químicos. As referidas folhas estão se deteriorando em função do ambiente úmido e não são necessárias. Solicito também a remoção de uma folha grande de uma planta que está atrapalhando a entrada do contêiner.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.53,LSTM_BAIXA_CONF,Baixa
2026050055,Manutenção do telhado do Laboratório de Química Ambiental,2026-05-04 14:05,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Está ocorrendo um forte gotejamento no Laboratório de Química Ambiental. Solicito manutenção no telhado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2026050057,Manutenção na proteção de quinas dos Laboratórios de Ciências,2026-05-04 14:11,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Algumas proteções de quinas dos Laboratórios de Ciências estão soltando. Solicito providências.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.81,LSTM_BAIXA_CONF,Baixa
2026050059,Manutenção no Lecomar e BioMol,2026-05-04 15:03,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,49.08,,,,"-16.424310442233665, -39.1367972326299",,"Prezados bom dia!
Necessitamos de alguns reparos de manutenção no LECOMAR, são eles:
1. 1- Lâmpada LED formato quadrado na entrada (área externa) do LECOMAR precisa ser trocada pois está queimada.
2- O ralo do chão da sala de mergulho do LECOMAR está entupido e precisa de limpeza.
E no BioMol, são eles:
1 - No Laboratório de Análises Moleculares 04, a porta de correr de vidro está fora do trilho, e não está fechando corretamente e está acaba batendo no marco, correndo risco ou de quebrar ou cair e quebrar do mesmo jeito.
Estou a disposição
At.te
Fabiana Félix",Manutenção em porta de vidro de correr do laboratório de análise moleculares - CSC,Aquisição de silicone,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2026050176,troca de tomada na sala do bibliotecário,2026-05-08 16:10,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito a troca de tomada na sala do bibliotecário,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.33,LSTM_BAIXA_CONF,Baixa
2026050182,Instalação de quadro branco,2026-05-08 18:45,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezado(a),
Por gentileza, solicito a retirada do quadro branco da sala do Almoxarifado dos Laboratórios (antiga sala da Coordenação dos Laboratórios) e instalação na sala atual da Coordenação dos Laboratórios.
Muito obriogada!

Atenciosamente,

Mariana Neto Rosa Lima
Setor de Laboratórios
UFSB/CPF",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,LSTM_BAIXA_CONF,Baixa
2026050187,Porta travando ou emperrada,2026-05-11 10:13,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta travando ou emperrada
Local: Sala 05",,,Suprimentos / Apoio Técnico > Materiais,,0.42,LSTM_BAIXA_CONF,Média
2026050192,Material para manutenções periodicas e corretivas Estoque,2026-05-11 14:09,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,8887.55,,,,"-16.423909554595376, -39.13629623502169",,"Material para manutenção reposição de estoque e ajuda na celeridade do serviço.
10 und Fita isolante de 20 m (Preta)
100 und abraçadeira de nylon de 45 cm
100 und abraçadeira de nylon de 30 cm
1000 und bucha n6 pacote
1000 und parafuso para bucha 6
1000 und parafuso para bucha 8
5 und fita crepe 24mm
10 und veda Rosca
10 und Silicone
10 und de PU
1 und Cola Pvc grande
18 l de cola contato
4 latas de tinta Branca. (2 und Branco gelo e 2 und branco neve)
10 und de desigripante
2 kg de prego 18x27
8 und Broca de aço N 6,8,10,12
8 und Broca sds para martelete N 6,8,10,12
10 und de reparo de valvula Hidramax
20 und de Sifão pvc Corrugado
10 und de lamina de serra
1 und botija de 13 kg de gas R410
1 und botija de 13 kg de gas R32
20 m de esponjoso 1/4 ( Para ar Inverter)
20 m de esponjoso 3/8 ( Para ar Inverter)
20 m de esponjoso 1/2 ( Para ar Inverter)
5 und de Torneira de Jardim Metalica
10 tubos de ligação de descarga tipo hidro para vaso sanitario
10 und engates de 45 cm
2 caixas de forro mineral
3 Kg de Arame galvanizado
100 und terminal garfo para fio 2,50mm
100 und terminal garfo para fio 4,00mm
100 und terminal garfo para fio 6,00mm
100 und terminal tubo para fio 2,50mm
100 und terminal tubo para fio 4,00mm
100 und terminal tubo para fio 6,00mm
12 m de tubo pvc para agua fria de 3/4
12 m de tubo pvc para agua fria de 1/2
12 m de tubo pvc para agua fria de 1''
500 g de colca para madeire
50 m de cabo pp 2x2,5
5 und de anede de vedação para caso sanitario
10 Cj de parafuso para vaso sanitario
10 und de tampa para vaso sanitario
30 pastilhas de cloro para Agua potavel",Material para manutenções periodicas e corretivas Estoque; Material para manutenções periodicas e corretivas (Estoque),Estoque material CSC; Material para manutenções periodicas e corretivas (Estoque),Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Média
2026050199,Descarga com defeito,2026-05-12 09:31,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

A descarga do banheiro feminino está descendo a água o tempo todo.

Cordialmente.

Débora Oliveira",,,Manutenção Preventiva > Ar condicionado central,,0.82,LSTM_BAIXA_CONF,Baixa
2026050068,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2026050069,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2026050070,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2026050071,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.61,LSTM_BAIXA_CONF,Baixa
2026050072,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.75,LSTM_BAIXA_CONF,Baixa
2026050073,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2026050074,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.55,LSTM_BAIXA_CONF,Baixa
2026050075,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2026050076,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2026050077,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2026050078,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.71,LSTM_BAIXA_CONF,Baixa
2026050079,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2026050080,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026050081,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.78,LSTM_BAIXA_CONF,Baixa
2026050082,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026050083,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2026050084,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2026050085,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026050086,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2026050087,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-05-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026050088,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026050089,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.97,LSTM,Baixa
2026050090,Manutenção preventiva mensal do elevador da Reitoria,2026-05-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,1,LSTM,Baixa
2026050091,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-05-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,1,LSTM,Baixa
2026050092,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-05-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.49,LSTM_BAIXA_CONF,Média
2026050095,Substituição de fechadura,2026-05-05 08:39,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,861.8,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, bom dia!
Solicito, por gentileza, a verificação da porta da sala de aula 14, tendo em vista que a mesma apresenta defeito em sua fechadura.",Substituição de fechadura,Substituição de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.67,LSTM_BAIXA_CONF,Baixa
2026050097,Troca de fechaduras dos Laboratórios Intedisciplinares 01 e 02,2026-05-05 09:41,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"As chaves das portas dos Laboratórios Interdisciplinares 01 e 02 estão desaparecidas. Em função dos valores dos equipamentos dentro dos laboratórios não podemos correr o risco de manter as fechaduras atuais. Mediante essa situação, é imperativa a substituição das fechaduras.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2026050104,Privada entupida,2026-05-05 11:04,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Privada entupida
Local: Banheiro Masculino no Pavilhão administrativo, próximo ao DML",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2026050105,Privada entupida,2026-05-05 11:05,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Privada entupida
Local: Banheiro Masculino próximo a Biblioteca",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2026050106,Descarga não está enchendo de água,2026-05-05 11:06,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga não está enchendo de água
Local: Banheiro Feminino próximo a Biblioteca",,,Suprimentos / Apoio Técnico > Materiais,,0.14,LSTM_BAIXA_CONF,Baixa
2026050108,Retirada de telhas do restaurante,2026-05-05 11:34,Solucionado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Durante a reforma do restaurante, incluindo a substituição completa do telhado, foram identificadas telhas que foram trocadas há menos de cinco anos e ainda se encontram em bom estado. Essas telhas poderão ser reaproveitadas como estoque para futuros reparos.
Dessa forma, será necessária a retirada dessas telhas do restaurante e o seu transporte para um local apropriado de armazenamento, uma vez que atualmente estão em uma área que interfere no fluxo da obra.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Média
2026050110,Descarga do banheiro feminino quebrada,2026-05-05 13:57,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado.

Descarga do banheiro feminino está com defeito.

Cordialmente,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2026050113,PORTA DE VIDRO DA ENTRADA ESTÁ TRAVANDO NO CHÃO,2026-05-05 15:28,Solucionado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as)

Boa tarde! Novamente a porta de vidro da entrada da PROEX voltou a dar problema (começou a arrastar no chão). Pedimos a gentileza de verificarem.

Atenciosamente

Luciana Rosa Batista
Chefe da Secretaria Executiva da PROEX",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2026050116,Solicitação de pin de impressão e aumento de cota,2026-05-05 16:37,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito pin de impressão e aumento de cotas para 500 mensalmente,,,Manutenção Preventiva > Reservatório,,0.55,LSTM_BAIXA_CONF,Baixa
2026050118,Limpeza Semestral - Reservatórios - CPF - Bloco Administrativo,2026-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1, 2 e inferior, localizados no Bloco Administrativo do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.56,LSTM_BAIXA_CONF,Baixa
2026050119,Limpeza Semestral - Reservatórios - CPF - Pavilhão de Aulas 1,2026-05-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2, 3 e 4, localizados no Pavilhão de Aulas 1 do CPF. Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2026050120,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2026-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.57,LSTM_BAIXA_CONF,Baixa
2026050121,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços (inferior),2026-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.49,LSTM_BAIXA_CONF,Baixa
2026050122,Limpeza Semestral - Reservatórios - CSC - Pórtico,2026-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2026050123,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2026-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2026050124,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2026-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.54,LSTM_BAIXA_CONF,Baixa
2026050125,Limpeza Semestral - Reservatórios - CSC - Bloco de Serviços,2026-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Estrutura Predial > Forro,,0.2,LSTM_BAIXA_CONF,Baixa
2026050132,Foro salas docentes,2026-05-06 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, as salas dos docentes IHAC, CFCAM E CFHSH estão com várias placas quebradas ou sem.",,,Elétrica > Instalações elétricas,,0.75,LSTM_BAIXA_CONF,Baixa
2026050134,Troca de tomada,2026-05-06 16:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde.

Solicito troca de tomada de 10a para uma de 20a no laboratório de ciências ambientais 3 no primeiro piso do núcleo pedagógico.

Atenciosamente,

Thiago",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.6,LSTM_BAIXA_CONF,Baixa
2026050140,Manutenção porta do banheiro,2026-05-07 08:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia prezados,
Favor realizar conserto da maçaneta da porta do banheiro feminino do primeiro andar.
