ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Atenciosamente.",,,Climatização > Ar condicionado,,0.45,LSTM_BAIXA_CONF,Alta
2026050143,"Bom dia! Tivemos uma queda de energia e, desde então, não estamos cons",2026-05-07 10:47,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
Tivemos uma queda de energia e, desde então, não estamos conseguindo ligar o ar-condicionado novamente. Poderiam verificar, por favor?",,,Outros > Outros,,0.21,LSTM_BAIXA_CONF,Baixa
2026050144,Retirada de mobiliário,2026-05-07 11:18,Solucionado,,,,Reitoria,,,,,Outros > Outros,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

De ordem da Chefe de Gabinete, solicitamos a retirada da mesa que está sem uso na sala da Auditoria Interna, e a instalação da mesma na sala de Incubadoras Técnicas e Social.

Obrigada.",,,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2026050146,Descarga não está enchendo de água,2026-05-07 11:49,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga não está enchendo de água
Local: Banheiro Masculino próximo a Biblioteca",,,Elétrica > Iluminação,,0.95,LSTM_BAIXA_CONF,Baixa
2026050152,Solicito manutenção das lâmpadas da sala Itapebi,2026-05-07 14:30,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito manutenção das lâmpadas da sala Itapebi.,,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2026050153,Substitução de torneiras dos banheiros que ainda estão em patdrão antigo,2026-05-07 13:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,11221.35,,,,"-16.423909554595376, -39.13629623502169",,"Realizamos uma vistoria em todos os banheiros do campus e identificamos um total de 30 torneiras no padrão antigo, distribuídas da seguinte forma:

Pavilhão de Feiras: 12 unidades

6 apresentando gotejamento leve
2 com gotejamento mais acentuado

Pórtico: 1 unidade
Centro de Convenções: 17 unidades

10 apresentando gotejamento leve

Considerando a necessidade de manutenção, temos dois cenários possíveis:
Cenário 1 — Substituição Completa

Troca das 30 torneiras
Troca dos 30 engates correspondentes

Cenário 2 — Substituição Parcial

Troca apenas das 18 torneiras com vazamento/pingamento
Troca dos 18 engates correspondentes

Dessa forma, podemos avaliar a melhor opção entre uma substituição total do sistema antigo ou uma intervenção apenas nos pontos com problemas identificados.",Substituição de torneiras dos banheiros,Substituição de torneiras dos banheiros,Estrutura Predial > Infiltração,,0.54,LSTM_BAIXA_CONF,Baixa
2026050155,Infiltração e gotejamento na sala da PROPPG - Reitoria,2026-05-07 15:14,Solucionado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as
Boa tarde,

Solicitamos, em caráter de urgência, a manutenção do teto da sala da Pró-Reitoria de Pesquisa e Pós-Graduação (PROPPG).
Identificou-se que a laje apresenta novos pontos de infiltração e gotejamento desde o início do período matutino.
Ressaltamos a necessidade do reparo imediato para garantir a integridade do espaço de trabalho dos docentes e evitar o agravamento dos danos estruturais ao imóvel.
Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.7,LSTM_BAIXA_CONF,Baixa
2026050163,Porta Lemmac arreada,2026-05-08 08:19,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado/a,
Na qualidade de Gestor do Laboratório de Educação Matemática e Modelagem Computacional (LEMMAC),
Solicito manutenção da porta de acesso do LEMMAC (sala Caraiva). A porta de uma folha encontra-se arreada, sendo difícil o seu fechamento. Muitos dos usuários não conseguem aplicar a força necessária para a fechar, tendo ficado fequentemente o laboratório aberto após se ausentarem, até que vigilante possa realizar o fechamento, o que pode implicar em acessos e retiradas de materiais e equipamentos não autorizados.
At.te
Bilzã",,,Elétrica > Instalações elétricas,,0.27,LSTM_BAIXA_CONF,Baixa
2026050164,Ponto de lógica,2026-05-08 08:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia!
Em virtude da manutenção atualmente em execução no sistema fotovoltaico do Núcleo Pedagógico, faz-se necessária a instalação adicional de um ponto de lógica, a fim de possibilitar a adequada instalação do equipamento de monitoramento e assegurar seu pleno e correto funcionamento.
Atenciosamente,",,,Elétrica > Iluminação,,0.96,LSTM,Média
2026050168,Solicitação de substituição de lâmpadas queimadas,2026-05-08 10:50,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito, por gentileza, substituição das lâmpadas querimadas (e reparo da instalação elétrica, caso seja necessário) na sala dos professores das Artes no Pavilhão Administrativo do CSC.",,,Equipamentos de Transporte > Elevador,,0.45,LSTM_BAIXA_CONF,Média
2026050173,Manutenção corretiva/troca de itens dos elevadores do NUPED - CJA,2026-05-08 14:21,Solucionado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,7744.51,,,,"-14.770309469288907, -39.23560995592077",,"Troca de itens conforme descrição abaixo
Número do Equipamento: 17012106670
COXIM COMPLETO GUIA BFK16
COXIM GUIA I10
Número do Equipamento: 17012106680
CHAVE FIM CURSO
COXIM COMPLETO GUIA BFK16
COXIM GUIA I10",Manutenção corretiva/troca de itens dos elevadores do NUPED - CJA,Manutenção corretiva e troca de materiais conforme orçamento anexado no chamado,Hidrossanitária > Hidráulica,,0.52,LSTM_BAIXA_CONF,Baixa
2026050201,Pia solta,2026-05-12 10:40,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Pia solta, necessário a compra de uma bucha e um parafuso
Local: DML - 2° ANDAR",,,Elétrica > Instalações elétricas,,0.3,LSTM_BAIXA_CONF,Baixa
2026050202,Cano de suporte para instalações elétricas solto ou caído,2026-05-12 10:41,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,75,,,,"-14.770309469288907, -39.23560995592077",,"Cano de suporte para instalações elétricas solto ou caído
Local: Salas de Aula 201 e 213",Compra de bucha de dry-wall,Compra de bucha de dry-wall,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.85,LSTM_BAIXA_CONF,Baixa
2026050219,Fechadura sala dos conselhos,2026-05-13 10:59,Solucionado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as, bom dia.

Necessitamos de um reparo na fechadura de uma das portas da sala dos conselhos (a primeira, por quem vem pelo corredor principal), pois a porta não abre.
Pedimos certa prioridade.

Atenciosamente.",,,Estrutura Predial > Infiltração,,0.39,LSTM_BAIXA_CONF,Baixa
2026050229,Goteira na sala do CEP,2026-05-13 15:38,Novo,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,,,,Estrutura Predial > Infiltração,,0.37,LSTM_BAIXA_CONF,Baixa
2026050230,Goteira na sala do CEP/UFSB,2026-05-13 15:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Olá,
Tenho observado que em dias de chuva intensa ou chuvas persistentes, começa a escorrer água em uma coluna que fica dentro da sala. Tem vezes que a água chega a escorrer pelo chão da sala e empoça embaixo da mesa.

A sala do CEP se encontra no 2º andar do núcleo pedagógico, atrás da secretária executiva.",,,Outros > Erro de chamado,,0.16,LSTM_BAIXA_CONF,Baixa
2026050231,Pedido de PIN impressora,2026-05-13 16:12,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, solicito o PIN para impressão e o aumento de cotas para 500 cotas mensais",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.32,LSTM_BAIXA_CONF,Baixa
2026050236,Manutenção no telhado do Laboratório de Saneamento,2026-05-14 09:56,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,O Laboratório de Saneamento apresentando goteira. Solicito manutenção.,,,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2026050237,Ar condicionado com vazamento,2026-05-14 10:21,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,
Bom dia!
Um dos aparelhos de ar condicionado da sala do Setor de Laboratórios está com vazamento de água.
Por gentileza, solicito avaliação do problema e reparo.
Muito obrigada!

Atenciosamente,

Mariana Neto Rosa Lima",,,Estrutura Predial > Forro,,0.68,LSTM_BAIXA_CONF,Baixa
2026050238,Troca de cabo e instalação de projetor,2026-05-14 10:43,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, estamos precisando realizar a troca do cabo HDMI que passa pelo for da sala Itagimirim e posteriormente a instalação do projetor.

Nós já estamos com o CABO e o projetor em mãos. Quando a equipe puder atender peço que nos avise para realizarmos a reserva da sala para o serviço.",,,Outros > Outros,,0.22,LSTM_BAIXA_CONF,Baixa
2026050241,Baterias microfones,2026-05-14 12:41,Fechado,,,,Reitoria,,,,,Outros > Outros,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as colegas,

Solicito 8 (oito) baterias para uso dos microfones sem fio, para uso na reunião do CONSUNI desta sexta-feira (15/05/2026).

Respeitosamente.",,,Hidrossanitária > Hidráulica,,0.56,LSTM_BAIXA_CONF,Baixa
2026050242,Vazamento na privada,2026-05-14 14:15,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento na privada
Local: Banheiro Masculino NVGA",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Média
2026050250,Reparo no quadro de vidro da sala Imbiriba,2026-05-14 22:12,Solucionado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Olá! Na sala indicada um dos quadros está com o suporte que o prende na parede solto do cabo de aço que o prende. Dessa forma, o quadro fica inclinado para a frente, atrapalhando o andamento das aulas, a escrita na lousa e o trabalho como um todo. Peço que refaçam o serviço de prender o quadro à parede para que ele fique mais seguro para utilização durante as aulas.",,,Elétrica > Instalações elétricas,,0.21,LSTM_BAIXA_CONF,Baixa
2026050257,Solicitação de Instalação para Teste da Mufla,2026-05-15 13:48,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito as instalações adequadas necessárias para possibilitar o teste da mufla no laboratório de Ciências Ambientais 3.
Pois o equipamento já se encontra no local pronto para realizarmos o teste.
Peço, por gentileza, que sejam verificadas as condições elétricas e demais adequações necessárias para o correto funcionamento do equipamento, garantindo segurança durante os testes.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.28,LSTM_BAIXA_CONF,Baixa
2026050268,Instalar prateleiras,2026-05-18 10:41,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Instalar prateleiras
Local: SALA DE RECICLAGEM",,,Elétrica > Instalações elétricas,,0.33,LSTM_BAIXA_CONF,Baixa
2026050269,Problema com disjuntores.,2026-05-18 11:08,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Saudações!
Estamos com alguns problemas com disjuntores aqui no laboratório de Mirmecologia/Proteção Florestal.
O disjuntor do rack de internet desarma com as quedas de energia e não retorna normalmente, precisando ser desligado e ligado novamente.
Outro evento ocorreu agora pela manhã, quando todas as tomadas de uma bancada pararam de funcionar.
Gostaria de solicitar, por gentileza, que verificassem isso.

Desde já agradeço.
Att.,
Alexandre.",,,Elétrica > Iluminação,,0.29,LSTM_BAIXA_CONF,Baixa
2026050275,"Prezados colegas, meus cumprimentos.  Gostaria de informar que a ilumi",2026-05-18 18:40,Solucionado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados colegas, meus cumprimentos.
Gostaria de informar que a iluminção na sala Eunápolis está muito precária, sendo muito difícil para os alunos desenvolverem atividades escritas, como fazerem suas anotações e mesmo as avaliações. Poucas lâmpadas funcionam e ilumianm a sala de maneira irregular. Recebemos o apontamento de alguns docentes do CFCAm, inclusive eu, que dou aula lá nas quintas-feiras a noite.
Atenciosamente,",,,Estrutura Predial > Forro,,0.16,LSTM_BAIXA_CONF,Baixa
2026050277,Forro,2026-05-19 08:49,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia! Peço a gentileza de por essas placas que saíram, na sala do serviço social.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.68,LSTM_BAIXA_CONF,Baixa
2026050283,Instalar suporte para sabonete líquido,2026-05-19 13:39,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar suporte para sabonete líquido
Local: BANHEIRO FEMININO - Ala administrativa",,,Elétrica > Subestação,,0.11,LSTM_BAIXA_CONF,Baixa
2026050289,Montagem de subestação,2026-05-19 16:11,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Subestação,,,,30311.05,,,,"-14.783098195239196, -39.222058943206775",,"Montagem de subestação de 225 kVA próximo ao setor de transportes da Ceplac, para atendimento das demandas de iluminação da portaria, rodovia e via de entrada da Ceplac/UFSB.",Montagem de subestação aérea; Complementar de Montagem de subestação aérea,Montagem de subestação aérea de 225 KVA. Alguns materiais estão disponíveis e o restante precisa ser comprado.; Complementar de Montagem de subestação aérea,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.49,LSTM_BAIXA_CONF,Baixa
2026050292,Problema com o freio da porta de entrada da biblioteca,2026-05-19 21:08,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito a regulagem do freio da porta de entrada da biblioteca. Ele demora alguns minutos para retornar a posição e os estudantes forçam a porta para acelerar o processo o que incorre no risco de dano a estrutura.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.69,LSTM_BAIXA_CONF,Baixa
2026050295,Porta com dificuldade para abrir e fechar,2026-05-20 08:58,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Porta com dificuldade para abrir e fechar
Favor Ajustar
Local: SALA 107 - 1° ANDAR",,,Hidrossanitária > Hidráulica,,0.65,LSTM_BAIXA_CONF,Baixa
2026050296,Descarga com problema,2026-05-20 09:14,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

A caixa da descarga do banheiro feminino não está enchendo.

Cordialmente,

Débora Oliveira",,,Elétrica > Instalações elétricas,,0.91,LSTM_BAIXA_CONF,Baixa
2026050300,Instalação de tomadas no Laboratório de Habilidades 2,2026-05-20 11:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,
Solicito, por gentileza, a instalação de uma tomada dupla no centro de cada bancada do Laboratório de Habilidades Médicas 2, totalizando dois pontos duplos de tomada. Encaminho, em anexo, imagens indicando os locais desejados para a instalação.
Informo ainda que já existe um chamado semelhante aberto para instalação de tomadas no Laboratório de Bases Morfofuncionais, sob o ID 2025013288 (UFSB > Dinfra).
Desde já, agradeço pela atenção.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.32,LSTM_BAIXA_CONF,Baixa
2026050306,Instalação de televisão,2026-05-20 14:58,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, boa tarde!

Solicito, por gentileza, a instalação de uma televisão no corredor do Bloco Administrativo do Complexo I.

Atenciosamente,",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.23,LSTM_BAIXA_CONF,Baixa
2026050310,Solicitação de Locação de Caçamba para Remoção de Entulho,2026-05-20 16:30,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,291.33,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde!
Solicitamos, por gentileza, a locação de uma caçamba de entulho para realização da remoção dos materiais remanescentes da obra executada para implantação da antena de TV no Complexo II.
Ressaltamos que a solicitação se faz necessária em virtude da cerimônia de inauguração do sinal da TV pública em Teixeira de Freitas-BA, prevista para o dia 29/05.
Dessa forma, a retirada dos materiais é indispensável para adequação e organização do local antes da realização do evento.
Atenciosamente,",Remoção de Entulho,Remoção de Entulho,Elétrica > Iluminação,,0.99,LSTM,Baixa
2026050311,Lâmpadas queimadas Setor de Labs,2026-05-20 16:40,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde,

Algumas lâmpadas do setor de laboratórios estão queimadas.
Gostaria de pedir a troca delas.

Atenciosamente
Mattheus",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.33,LSTM_BAIXA_CONF,Baixa
2026050313,Instalação,2026-05-20 17:22,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a instalação de duas tv´s, uma na parede do pátio do núcleo pedagógico e outra ao lado da sala do patrimônio, no complexo 1.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.32,LSTM_BAIXA_CONF,Baixa
2026050317,Instalação de televisão,2026-05-21 08:34,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia!
Solicito, por gentileza, a instalação de uma televisão na Pétala B do pavimento térreo do Núcleo Pedagógico.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.36,LSTM_BAIXA_CONF,Baixa
2026050327,Vazamento embaixo da pia,2026-05-21 13:41,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento embaixo da pia
Local: BANHEIRO MASCULINO prox a Biblioteca",,,Hidrossanitária > Hidráulica,,0.33,LSTM_BAIXA_CONF,Baixa
2026050328,Pia na OcaLab,2026-05-21 14:18,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,620.23,,,,"-16.42654858445351, -39.135574841004974",,"Boa tarde,
Preciso que a pia instalada na OcaLab - Ocas das Artes Visuais, seja consertada o quanto antes. Temos atividades de ensino que precisam deste equipamente funcionando.
Grato,
Prof. Marcelo Wasem
Coordenador da OcaLab - Ocas das Artes Visuais",Instalação de pia na OcaLab,Instalação de pia na OcaLab,Hidrossanitária > Bomba,,0.45,LSTM_BAIXA_CONF,Alta
2026050329,Falta de agua nos ambientes do CFCAF/CEPEC,2026-05-21 14:48,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Bomba,,,,5219.06,,,,"-14.755969187255209, -39.23160150191233",,"Prezados,

Em atendimento as demandas institucionais do CJA, respeitosamente, solicito o estudo de viabilidade e adoção das medidas necessárias para a devida manutenção estrutural e possivel substituição da bomba elétrica do poço artesiano localizado na área da ESARM e que abastece/fornece a água para os ambientes do CFCAF / CEPEC.
Vale ressaltar que a nossa comunidade que frequenta os ambientes do CFCAF/CEPEC está sem acesso a água há dois dias , devido a problemas no referido equipamento ( bomba e poço artesiano ), o que prejudica e/ou inviabliza o funcionamento daqueles ambientes trazendo altissimos impactos a comunidade acadêmica.
Agradeço a atenção e compreensão dispensadas ao passo que me coloco a inteira disposição para maiores esclarecimentos.

Atte,

Emerson Moutinho
CAAD - CJA",Urgente - substituição de bomba de poço artesiano; Complementar de substituição de bomba de poço artesiano,Substituição de bomba de poço artesiano do lado da Esarm que abastece o CEPEC.; Substituição de bomba de poço artesiano do lado da Esarm que abastece o CEPEC.,Manutenção Preventiva > Vistoria em Instalações,,0.12,LSTM_BAIXA_CONF,Baixa
2026050330,Inspeção Esquadrias - CJA,2026-05-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.14,LSTM_BAIXA_CONF,Baixa
2026050331,Inspeção Esquadrias - Reitoria,2026-05-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.12,LSTM_BAIXA_CONF,Baixa
2026050332,Inspeção Esquadria - CPF,2026-05-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Manutenção Preventiva > Vistoria em Instalações,,0.13,LSTM_BAIXA_CONF,Baixa
2026050333,Inspeção Esquadrias - CSC,2026-05-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a verificação do funcionamento das esquadrias do campus. Para este serviço deve ser realizada uma inspeção visual, testes de funcionamento e eventuais pequenos ajustes como lubrificação de trincos e dobradiças. Toda a atividade a ser executada consta no Procedimento Operacional Padrão (POP) em anexo, assim como um formulário de verificação a ser preenchido.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026050334,AR CONDICIONADO NÃO LIGA,2026-05-22 08:29,Solucionado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia.
O ar condicionado da sala do apoio administrativo não liga. Aparentemente está desconfigurado. Foi efetuado teste no controle e este funcionou normalmente.
Desde já agradeço.

Atenciosamente,",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026050336,Ar condicionado sem gelar,2026-05-22 10:54,Solucionado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
O ar condicionado da sala NTI não está funcionando adequadamente. Não está gelando.
Solicitamos manutenção corretiva.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,LSTM_BAIXA_CONF,Baixa
2026050338,Instalação de gavetas e conserto de braço de cadeira,2026-05-22 11:10,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor consertar braço de cadeira e colocar gavetas na mesa.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2026050346,"Prezados/as     O ar condiconado da sala da Proppg esta descendo agua,",2026-05-22 14:58,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as

O ar condiconado da sala da Proppg esta descendo agua, solicito a manuntenção do mesmo, com urgencia.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.93,LSTM_BAIXA_CONF,Baixa
2026050352,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de Habilidades,2026-05-25 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito limpeza dos reservatórios localizado no laboratório de habilidades do CFCS.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2026050354,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia,2026-05-25 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito limpeza do reservatório do lab. de psicologia.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2026050355,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior potável,2026-05-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Baixa
2026050356,Limpeza Semestral - Reservatórios - CPF - CFCS - Núcleo pedagógico - inferior reuso,2026-05-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso inferiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2026050357,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água potável,2026-05-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água potável superiores do NUPED.
Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2026050358,Limpeza Semestral - Reservatórios - CPF - CFCS - Laboratório de psicologia - Reservatórios superiores de água de reuso,2026-05-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito limpeza dos reservatórios de água de reuso superiores do NUPED.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2026050359,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior potável,2026-05-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua potável, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2026050360,Limpeza Semestral - Reservatórios - CJA - NUPED - inferior reuso,2026-05-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios inferiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2026050361,Limpeza Semestral - Reservatórios - CJA - NUPED - superior reuso,2026-05-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2026050362,Limpeza Semestral - Reservatórios - CJA - NVGA - superior potável,2026-05-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua potável, localizados no NVGA

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2026050363,Limpeza Semestral - Reservatórios - CJA - NVGA - superior reuso,2026-05-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito limpeza dos reservatórios superiores de agua de reuso, localizados no NVGA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.38,LSTM_BAIXA_CONF,Baixa
2026050364,Controle sem funcionar,2026-05-25 07:33,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!
O controle do ar-condicionado não está funcionando , com isso não consigo ligar o ar.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.55,LSTM_BAIXA_CONF,Baixa
2026050368,"Prezados, bom dia.  Solicitamos a pintura de ""meio frio"" na lateral do",2026-05-25 08:43,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,134.88,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia.
Solicitamos a pintura de ""meio frio"" na lateral do prédio.",Pintura de meio fio do Nuped,Pintura de meio fio do Nuped,Elétrica > Sistema Fotovoltaico (FV),,0.16,LSTM_BAIXA_CONF,Baixa
2026050371,Aquisição de dataloggers para sistema fotovoltaico,2026-05-25 12:34,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Sistema Fotovoltaico (FV),,,,10793.45,,,,"-14.770309469288907, -39.23560995592077",,"Solicito a compra de 5 dataloggers para sistema fotovoltaico
especificação do equipamento SUN2000 24.7KTL-50KTL
https://www.lojasolarview.com.br/datalogger/datalogger-solarview-1-0-para-inversor-huawei",Aquisição de dataloggers e smartmeter para sistema fotovoltaico - CJA,"Solicito a compra de 5 datalogger para ser instalado na usina fotovoltaica do CJA, sendo 3 no NUPED e 2 no NVGA
Especificação - SUN2000 24.7KTL-50KTL, Datalogger SolarView para inversor HUAWEI

E 2 smartmeter, um para cada sistema",Instalação de Acessórios e Mobiliário > Placas de identificação,,0.22,LSTM_BAIXA_CONF,Baixa
2026050383,Placas de identificação,2026-05-25 16:38,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,1842.77,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, boa tarde!
Solicitamos, por favor, a elaboração das placas de identificação conforme modelos que segue anexo.

Respeitosamente,
Iris Lima",Placa de identificação; Placa de identificação,Placa de identificação conforme pedido da reitoria; Placa de identificação conforme pedido da reitoria - complemento,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2026050385,Fechadura com problema,2026-05-25 19:04,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
A fechadura da porta da sala do Setor de Laboratórios está com problema. Ela agarra e em alguns momentos não tranca.
Por gentileza, solicito avaliação e reparo.
Grata pela atenção.
Atenciosamente,

Mariana Neto Rosa Lima",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2026050386,Limpeza Semestral - Reservatórios - CJA - NUPED - superior potável,2026-05-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza dos reservatórios superiores de agua potavel, localizados nos Núcleo Pedagógico do CJA.

Seguir as seguintes instruções: 1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso; 2 - Informar o dia e hora de quando será feito o serviço; 3 - Esvaziar e limpar um reservatório por vez; 4 - Tirar fotografias do estado do reservatório antes do serviço; 5 - Efetuar limpeza geral do reservatório; 6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar; 7 - Tirar fotografias do estado do reservatório após o serviço; 8 - Seguir instruções de acordo com o documento em anexo.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.17,LSTM_BAIXA_CONF,Baixa
2026050387,MANUTENÇÃO NOS TELHADOS DOS LABORATÓRIOS,2026-05-26 08:34,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Os telhados dos seguintes espaços estão com gotejamento:

Sala de Setor de Apoio aos Lavoratórios (sobre o terminal de trabalho. Está molhando próximo ao compuatdor);
Laboratórios Interdisciplinar 01;
Laboratório de Saneamento;
Laboratório de Meteorologia.

Solicito providência assim que for possível.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2026050392,Lâmpada queimada,2026-05-26 10:02,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezado,

A lâmpada da sala de estudo que fica no laboratório de madeira está queimada.

Cordialmente,

Débora Oliveira",,,Estrutura Predial > Forro,,0.26,LSTM_BAIXA_CONF,Baixa
2026050395,"Prezados, bom dia.  Poderia por favor verificar o forro da sala de reu",2026-05-26 11:40,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia.
Poderia por favor verificar o forro da sala de reunião 01, próximo a SECAD.",,,Elétrica > Gerador,,0.49,LSTM_BAIXA_CONF,Baixa
2026050434,Porta corta fogo (vermelha) com pinos soltos na lateral,2026-05-28 00:00,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Porta corta fogo (vermelha) com pinos soltos na lateral
Porta que dá acesso ao terraço no NVGA necessita de manutenção
Local: Pavilhão Administrativo",,,Hidrossanitária > Bomba,,0.33,LSTM_BAIXA_CONF,Baixa
2026050402,Contactora de 170 A do quadro do gerador queimou.,2026-05-26 15:38,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,2453.4700000000003,,,,"-16.424307884397862, -39.136705238608734",,"No dia 25/05/2026, às 01h25 da madrugada, ocorreu um surto elétrico devido à abertura de uma chave da rede do poste de alta tensão. Às 07h35, foi aberto um chamado junto à Neoenergia Coelba para atendimento da ocorrência.
Após verificação em campo, foi identificado que toda a rede alimentada pelo gerador (rede de emergência) não estava funcionando. Diante disso, foi acionado um técnico externo para análise do sistema, sendo constatado que a contatora apresentou defeito.
Foi realizada busca no comércio local, porém não foi encontrada uma peça disponível para substituição imediata. Para restabelecer o funcionamento do sistema emergencial, o técnico disponibilizou temporariamente uma contatora de sua propriedade, permitindo a normalização provisória da operação até a aquisição de uma nova peça.
Será encaminhado um orçamento referente à mão de obra do atendimento realizado no dia 25/05/2026, bem como outro orçamento referente ao fornecimento e substituição da nova contatora que será adquirida.",Troca de contatora,Serviço de manutenção no quadro de emergência.,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.72,LSTM_BAIXA_CONF,Baixa
2026050403,AQUISICAO DE BOMBA DO POCO DE DETRITOS,2026-05-26 16:04,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > ETA / ETE,,,,91575.17,,,,"-16.423909554595376, -39.13629623502169",,Necessidade de aquisição de bomba centrífuga para lancamento de esgoto na rede da embasa. As bombas existentes nao estao suportando o processo,Compra de nova bomba do poço; Serviços complementares de instalação da bomba de esgoto; Limpeza de fossa,"Compra de nova bomba para o poço de detritos do Campus Sosígenes Costa. A bomba referenciada é idêntica a atualmente instalada, modelo HT. A bomba deve vir acompanhada do chumbador químico.; Serviços complementares de instalação da bomba de esgoto; Limpeza de fossa",Estrutura Predial > Infiltração,,0.48,LSTM_BAIXA_CONF,Baixa
2026050406,Instalação de Pontos Elétricos e de Lógica,2026-05-26 16:49,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde!
Solicito, por gentileza, a instalação de dois pontos de tomadas no Gabinete 28 e de um ponto de lógica no Gabinete 20, ambos localizados na Pétala E do Núcleo Pedagógico.
Atenciosamente,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.62,LSTM_BAIXA_CONF,Baixa
2026050430,Vazamento no almoxarifado,2026-05-27 16:26,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Peço por gentileza, verificar com urgência o vazamento no Almoxarifado no prédio de convenções,
o chão está todo molhado.
Temos televisores novos e outros equipamentos em bom estado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.37,LSTM_BAIXA_CONF,Baixa
2026050431,"À Equipe de Manutenção,  Caríssimos,  Solicito apoio com a equipe fixa",2026-05-27 16:24,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"À Equipe de Manutenção,
Caríssimos,
Solicito apoio com a equipe fixar a fibra do Campus Jorge Amado nos postes na Pista da CEPLAC, acreditamos que após a poda por parte da Coelba algum galho possa ter atingido deixando-a exposta para um eventual acidente. Ela está caída em mais de 1 ponto.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.57,LSTM_BAIXA_CONF,Baixa
2026050432,Colocação de 1/2 quadro de vidro,2026-05-27 16:31,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Por gentileza, instalar 1/2 quadro de vidro temperado 1,20 x 1,50 no Prédio do ADM, na sala de pós graduação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.29,LSTM_BAIXA_CONF,Baixa
2026050433,Retirada e instalação de quadros na sala da Secretaria Executiva.,2026-05-27 16:34,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Por gentileza, retirar o quadro branco no Prédio do ADM, na no Prédio do ADM, na sala da Secretaria Executiva.
E no lugar, instalar 1/2 quadro de vidro temperado 1,20 x 1,50 no Prédio do ADM, na sala da Secretaria Executiva.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Baixa
2026050435,Janela emperrada,2026-05-28 09:35,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Janela emperrada
Local: Copa dos Alunos",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026050442,Ar condicionado pingando,2026-05-28 14:53,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezado, boa tarde.

O ar condicionado do laboratório interdisciplinar 2 está com ar condicionado principal pingando.

Att,
Thiago",,,Hidrossanitária > Hidráulica,,0.47,LSTM_BAIXA_CONF,Baixa
2026050443,Torneira,2026-05-28 14:56,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

No Jardim, em frente ao laboratório interdisciplinar 2, tem uma torneira com problema, pode resolver?

Att,
Thiago",,,Elétrica > Iluminação,,0.97,LSTM,Média
2026050446,Substituição de Refletores,2026-05-29 09:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados, bom dia!
Solicito, por gentileza, a substituição de alguns refletores que se encontram queimados no Complexo I.
Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.11,LSTM_BAIXA_CONF,Baixa
2026050454,Pintura de parede,2026-05-29 11:45,Solucionado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor dar uma pintura em uma das paredes da sala da pro-reitora da Proaf.
Grata!",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.17,LSTM_BAIXA_CONF,Baixa
