ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2026050455,Solicitação de Instalação de Placa de Inauguração,2026-05-29 11:43,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, bom dia!

Solicito a instalação da placa de inauguração do sinal da TV Pública no município de Teixeira de Freitas – BA.

Atenciosamente,",,,Estrutura Predial > Forro,,0.51,LSTM_BAIXA_CONF,Baixa
2026050457,Infiltração na Biblioteca - Risco de Danos ao Acervo,2026-05-29 14:27,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Identificamos um ponto de infiltração no teto da biblioteca.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026050461,Ar condicionado sala Vera Cruz,2026-05-29 18:54,Solucionado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Olá! Na Sala Vera Cruz, no Pavilhão de Feiras, um dos aparelhos de Ar-Condicionado, o da esquerda em relação à entrada, está pingando quando é ligado. Quando entrei na sala hoje 2905, estava caindo bastante água, quando fui pedir para o vigia desligar o aparelho. É válido observar se não houve problemas com os aparelhos de som e computador que estão próximos ao local em que caia a água.",,,Manutenção Preventiva > Ar condicionado split,,0.62,LSTM_BAIXA_CONF,Baixa
2026060001,Manutenção Semestral - Ar condicionado - Reitoria,2026-06-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.29,LSTM_BAIXA_CONF,Baixa
2026060005,Solicitação de login para email GFE,2026-06-01 11:35,Solucionado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as) Senhores(as),

Cumprimentando-os(as) cordialmente, venho, por meio deste, solicitar um login para GFE gmail.

Grato,
Danillo Vieira",,,Elétrica > Iluminação,,0.77,LSTM_BAIXA_CONF,Baixa
2026060007,Iluminação Auditório CEPEC/CEPLAC,2026-06-01 14:09,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Prezados boa tarde
Venho por meio deste solicitar a troca de lâmpadas queimadas no auditório CEPEC/CEPLAC para o evento I SIMPÓSIO BAIANO EM TECNOLOGIAS DE CACAU E CHOCOLATE organizado pela UFSB nos dias 18/06/2026 a 19/06/2026.}
Qualquer dúvida, estarei a disposição,
At.te,
OBS: Antônio e Devan já sabem quais são as lâmpadas.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2026060009,"Prezados(as), boa tarde.  O bebedouro localizado no 3º andar tem apres",2026-06-01 14:54,Processando (atribuído),,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as), boa tarde.
O bebedouro localizado no 3º andar tem apresentado, com frequência, instabilidades em seu funcionamento. Em diversos momentos, a torneira de água gelada deixa de funcionar. Hoje, em particular, nenhuma das duas torneiras está funcionando.
Poderiam, por gentileza, verificar o equipamento e realizar os procedimentos necessários para seu correto funcionamento?
Agradecemos a atenção e ficamos no aguardo.
Atenciosamente,
Malu Carvalho",,,Hidrossanitária > Hidráulica,,0.95,LSTM_BAIXA_CONF,Baixa
2026060010,Descarga sem funcionar (não enche),2026-06-01 15:27,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Descarga sem funcionar (não enche)
Local: VESTIÁRIO FEMININNO - FUNCIONÁRIOS",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2026060012,Tomada CEAME não funcionam,2026-06-01 15:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Boa tarde!
Solicito reparo em tomadas da recepção da CEAME pois não estão funcionando.

Agradeço desde já.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.64,LSTM_BAIXA_CONF,Baixa
2026060016,Colocação de 1/2 quadro de vidro na Secad,2026-06-01 16:27,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Instalar 1/2 quadro de vidro na secretaria acadêmica, perto da mesa de Margarete/Cagi, verificar local com eles.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.58,LSTM_BAIXA_CONF,Baixa
2026060017,Retirada de quadro branco e Colocação de 1/2 quadro de vidro,2026-06-01 16:31,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Retirar o quadro branco e instalação de 1/2 quadro de vidro na sala de apoio ADministrativo.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.32,LSTM_BAIXA_CONF,Baixa
2026060018,Retirada de negatoscópio CEAME e colocação em sala,2026-06-01 17:55,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Boa tarde
Solicito retirada de 2 negatoscópios da CEAME e colocação na sala E103 para realização de prova no dia 05/06/2026.
Na próxima semana reinstalar novamente na CEAME por gentileza.

Desde já, obrigado.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.41,LSTM_BAIXA_CONF,Alta
2026060031,Solicitação de intervenção para reparo urgente,2026-06-02 15:35,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1507.38,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Venho, por meio desta solicitaçao verificar, com maior urgência, caso seja de nossa alçada, o reparo na rotatória de acesso ao campus a partir da BR 415, onde os Onibus param para atendimento aos nossos alunos dentre outros usuários, no sentido Itabuna-Ilheus. Acontece que já faz um bom tempo, um buraco se formou através do afundamento da via, logo na saída após o ponto de onibus, fazendo com que os veículos tenham que se posicionar em angulo de 45 graus em relação à rodovia, para retornar à ela e isso tem feito que alguns onibus, principalmente pela noite, nao entrem mais na rotatória e deixam nossos estudantes na pista (os onibus parando tb na pista da direita da rodovia -sempre no sentido Itabuna-Ilheus. O buraco em questão, cuja foto segue em anexo, já possui profundidade aproximada de 40 cm em seu ponto mais profundo (ao final desta poça de agua que se formou no buraco por conta da chuva. Isto posto, sendo possivel a intervenção o mais rapidamente possivel, poderá auxiliar tb no posicionamento correto dos onibus novamente (entrando na rotatoria para deixar os estudantes.
Atenciosamente
Fernando Soares",Reparo na pista de acesso ao CJA,Reparo na pista de acesso ao CJA,Elétrica > Iluminação,,0.87,LSTM_BAIXA_CONF,Baixa
2026060034,Iluminação de corredor,2026-06-02 16:13,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Saudações!
Gostaria de solicitar, por gentileza, que verificassem a iluminação dos corredores do porão que dão acesso ao laboratório de mirmecologia/proteção florestal que não estão funcionando.
Desde já agradeço.
Att.,
Alexandre.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.27,LSTM_BAIXA_CONF,Baixa
2026060035,Boa tarde!!  Comunico que o teto do Laboratório de Avaliação psicológi,2026-06-02 16:19,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!!
Comunico que o teto do Laboratório de Avaliação psicológica se encontra com cupim.
por gentileza solicito a manutenção.
Grata!!",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.27,LSTM_BAIXA_CONF,Média
2026060036,Reparo em Mesa,2026-06-02 16:35,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Boa tarde!!
Solicito o reparo na mesa do consultório 03 da clinica de psicologia. A mesma se encontra danificada.",,,Manutenção Preventiva > Ar condicionado central,,0.91,LSTM_BAIXA_CONF,Baixa
2026060039,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,LSTM,Baixa
2026060040,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-06-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.57,LSTM_BAIXA_CONF,Baixa
2026060041,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-06-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.14,LSTM_BAIXA_CONF,Baixa
2026060047,Solicitação de Manutenção do Teto da Secretaria Acadêmica,2026-06-03 14:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
Solicito manutenção no teto da Secretaria Acadêmica, pois estão se desprendendo alguns pedaços do revestimento e caindo no chão.
Peço, por gentileza, a verificação e os reparos necessários.
Atenciosamente,
Setor de Apoio Acadêmico – UFSB
Campus Sosígenes Costa",,,Estrutura Predial > Infiltração,,0.26,LSTM_BAIXA_CONF,Baixa
2026060050,Almoxarifado - varanda leste,2026-06-03 14:12,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,117.39000000000001,,,,"-16.425315471783644, -39.1356215455011",,"Verificar e reparar infiltração no deposito localizado na varanda leste. O mesmo tem se encontrato com o piso molhado e não se tem uma definição de onde estaria vindo essa água. Sinalizo que foi repado o registro localizado emcima da bancada com vasamento, também foi observado que estando chovendo o volume de água no piso fica maior.",Reparo em almoxarifado,Reparo em almoxarifado,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2026060114,Ar-condicionado com defeito,2026-06-10 08:57,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1118.42,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, bom dia!
Solicito, por gentileza, a verificação do ar-condicionado localizado na sala da recepção do Complexo I, visto que o mesmo apresenta defeito.

Atenciosamente,",Reparo em ar condicionado na sala da recepção do Complexo I,Reparo em ar condicionado na sala da recepção do Complexo I,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2026060053,manutenção em ar condicionado LECOMAR,2026-06-03 15:29,Solucionado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá boa tarde,
O ar condicionado da sala de triagem do LECOMAR está pingando muito, e necessita de revisão. Estamos mantendo o mesmo desligado para evitar desgaste nos equipamentos opticos.
At.te
Fabiana Félix",,,Hidrossanitária > Hidráulica,,0.77,LSTM_BAIXA_CONF,Baixa
2026060056,Solicitação de Instalação de Iluminação Externa – Complexo II,2026-06-03 16:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,4391.93,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde!
A pedido do Coordenador do CPF, solicito a instalação de iluminação na área externa do Complexo II, especificamente nas proximidades da Clínica de Psicologia.
Conforme relatado pela equipe de vigilância, a insuficiência de iluminação no local tem dificultado a realização das rondas e comprometido as condições adequadas de trabalho durante o período noturno, além de impactar a segurança da área.
Dessa forma, considerando a relevância da demanda para a segurança patrimonial e operacional do campus, solicito, se possível, que seja atribuída prioridade ao atendimento deste chamado.
Atenciosamente,",Instalação de Iluminação Externa – Complexo II; Complementar de Instalação de Iluminação Externa – Complexo II,Instalação de Iluminação Externa – Complexo II; Complementar de Instalação de Iluminação Externa – Complexo II,Manutenção Preventiva > Quadros Elétricos,,0.92,LSTM_BAIXA_CONF,Baixa
2026060057,Limpeza das Caixas de Esgoto – Complexo II,2026-06-03 16:25,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde.

Solicito, por gentileza, a realização da limpeza e desobstrução das caixas de esgoto localizadas no Complexo II, tendo em vista que as mesmas se encontram entupidas.

Tal situação tem ocasionado o retorno de esgoto para o ambiente, causando transtornos aos usuários e comprometendo as condições adequadas de higiene e salubridade do local.

Atenciosamente,",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2026060060,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2026-06-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2026060061,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2026060062,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.87,LSTM_BAIXA_CONF,Baixa
2026060063,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM_BAIXA_CONF,Baixa
2026060064,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2026060065,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2026060066,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026060067,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2026060068,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2026060069,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2026060070,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2026060071,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026060072,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2026060073,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2026060074,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.76,LSTM_BAIXA_CONF,Baixa
2026060075,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2026060076,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2026060077,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.86,LSTM_BAIXA_CONF,Baixa
2026060078,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.69,LSTM_BAIXA_CONF,Baixa
2026060079,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.83,LSTM_BAIXA_CONF,Baixa
2026060080,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.87,LSTM_BAIXA_CONF,Baixa
2026060081,Manutenção preventiva mensal do elevador da Reitoria,2026-06-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.87,LSTM_BAIXA_CONF,Baixa
2026060082,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-06-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2026060083,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2026060084,"compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes",2026-06-07 20:08,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,251.2,,,,"-14.77147998352185, -39.23434744042999",,"Boa noite
tudo bem?
SOlicito a compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes. Para utilização do medidor de cloro Digital do Campus de Porto Seguro.","Compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes","Compra do KIT DE REAGENTE DE CLORO LIVRE Dpd 1 e Dpd 2, para 300 testes",Climatização > Ar condicionado,,0.77,LSTM_BAIXA_CONF,Baixa
2026060085,Aplicaçao de Herbicida na area do setor de transporte ate a Portaria da Ceplac,2026-06-07 20:25,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Boa noite,
Solicito a execução do serviço de capina química (aplicação de herbicida) nos passeios e áreas pavimentadas compreendidas entre o Setor de Transporte e a portaria da CEPLAC.
Informo que a atividade deverá ser realizada com o devido isolamento e sinalização da área, de modo a impedir a circulação de pedestres durante o período mínimo de 24 horas após a aplicação (tempo de reentrada), preferencialmente com a execução do serviço aos sábados, visando reduzir a exposição de trabalhadores e visitantes.
Recomendações para uma aplicação segura:

Delimitar e sinalizar toda a área tratada com placas de advertência informando a data, horário da aplicação e período de restrição de acesso.
Garantir o uso dos Equipamentos de Proteção Individual (EPIs) adequados pela equipe executora, incluindo os equipamentos exigidos para a atividade.
Efetuar a aplicação em condições climáticas favoráveis, evitando períodos de chuva iminente, ventos fortes ou temperaturas excessivamente elevadas, minimizando o risco de deriva.
Proteger corpos d'água, sistemas de drenagem, jardins e demais áreas sensíveis contra contaminação.
Evitar a presença de pessoas, animais domésticos e veículos durante a aplicação.
Realizar a limpeza e destinação dos resíduos gerados em conformidade com a legislação ambiental vigente.
Após o período de reentrada, realizar inspeção da área antes da liberação para uso normal.

Solicito, por gentileza, o planejamento e agendamento da atividade observando as recomendações acima e as normas de segurança aplicáveis.
Atenciosamente,
Yuri Ferreira Amorim",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2026060087,"Prezados, bom dia.  Poderia por favor verificar a tomada da Estufa , p",2026-06-08 09:14,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia.
Poderia por favor verificar a tomada da Estufa , pois um discente informou que a estufa não está ligando no laboratório Ciências I.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2026060088,SOLICITAÇÃO,2026-06-08 10:20,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezado(a) Responsável pelo Setor de Manutenção,
Cumprimento-o(a) e, por meio deste e-mail, venho solicitar a realização dos seguintes serviços no Gabinete 31:
1. Instalação de papel na metade inferior do vidro da janela localizada próxima à mesa de trabalho do Professor Thalis. A medida se justifica pelo fato de a janela estar voltada para o corredor do prédio, área de grande fluxo de pessoas, o que compromete a privacidade e o conforto dos ocupantes do espaço.
2. Realocação do desktop atualmente instalado em minha mesa de trabalho para a mesa de trabalho do Professor Thalis, no mesmo gabinete.
Agadeço a atenção e aguardo os encaminhamentos.
Atenciosamente,

Joanna Neves",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2026060097,CRIAÇÃO DE PIN,2026-06-08 19:08,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Olá, saudações.
Solicito a criação do meu PIN para acessar os serviços de impressão na Sala do IHAC - Campus Sosígenes Costa.
Att,
Prof.ª Dr.ª Tallýz Pereira",,,Manutenção Preventiva > Ar condicionado split,,0.7,LSTM_BAIXA_CONF,Baixa
2026060100,Vazamento de água,2026-06-09 08:29,Solucionado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria na tubulação de água que sai da cobertura da Reitoria.
Motivo: Vazamento.",,,Manutenção Preventiva > Ar condicionado split,,0.48,LSTM_BAIXA_CONF,Baixa
2026060101,Tampa do vaso sanitário solta,2026-06-09 09:00,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Tampa do vaso sanitário solta
Local: Vestiário Feminino Funcionário",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2026060105,"Prezados/as     Bom dia,     O tampão que fica abaixo na porta soltou",2026-06-09 09:40,Solucionado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as

Bom dia,

O tampão que fica abaixo na porta soltou , solicito que coloquem no lugar por conta da segurança de quem tem acesso a sala.

Atenciosamente,",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2026060107,Infiltração na sala 02,2026-06-09 10:40,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Infiltração na sala 02 - Terreo
Local: Núcleo Pedagógico",,,Climatização > Ar condicionado,,0.73,LSTM_BAIXA_CONF,Baixa
2026060108,Defletor no ar condicionado,2026-06-09 14:01,Solucionado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Por favor, colocar 01 defletor no ar condicionado na sala do engenheiro na torre.",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2026060113,Troca de fechadura,2026-06-09 17:14,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,343.62,,,,"-17.534828808942148, -39.72394543442796",,Trocar fechadura do portão do complexo 2.,Troca de fechadura,Troca de fechadura,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.29,LSTM_BAIXA_CONF,Baixa
2026060115,Troca de tampas do vaso sanitário,2026-06-10 10:03,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,88.98,,,,"-14.788316740297745, -39.27483123836992",,"Prezados bom dia,
Se faz necessário a troca de 01 tampas dos vasos sanitário do banheiro feminíno no segundo pavimento e 01 tampa do banheiro feminino do térreo.
Agradeço a atenção.",Troca de tampas do vaso sanitário,Troca de tampas do vaso sanitário,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2026060128,Janela emperrada,2026-06-11 08:50,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Janela emperrada
Local: COPA DOS ALUNOS",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2026060137,Limpeza do Laboratório Interdisciplinar de Ensino,2026-06-11 16:13,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados(as),
Solicito, por gentileza, a realização da limpeza do Laboratório Interdisciplinar de Ensino, localizado no segundo andar do Complexo 2. Foram construídos alguns experimentos didáticos no espaço, o que ocasionou sujeira no chão e no mobiliário.
Agradeço antecipadamente pela atenção e colaboração.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.47,LSTM_BAIXA_CONF,Baixa
2026060139,REFLETORES QUEIMADOS NOS CONSULTÓRIOS EXTERNOS,2026-06-12 08:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,REFLETORES QUEIMADOS NOS CONSULTÓRIOS EXTERNOS,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2026060140,Manutenção do forro,2026-06-12 08:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados, bom dia!
Solicito, por gentileza, a realização dos reparos necessários no forro do Laboratório de Habilidades, localizado no Complexo II, em razão do rompimento ocorrido em uma das salas, o que ocasionou a queda de parte da estrutura.

Atenciosamente,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.59,LSTM_BAIXA_CONF,Baixa
2026060144,Mictório vazando,2026-06-12 09:46,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório vazando
Local: Banheiro Masculino próximo a Biblioteca",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.55,LSTM_BAIXA_CONF,Baixa
2026060156,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2026-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.25,LSTM_BAIXA_CONF,Baixa
2026060157,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2026-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.9,LSTM_BAIXA_CONF,Baixa
2026060158,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2026-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2026060159,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2026-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,0.89,LSTM_BAIXA_CONF,Baixa
2026060160,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2026-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.93,LSTM_BAIXA_CONF,Baixa
2026060161,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2026-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,0.92,LSTM_BAIXA_CONF,Baixa
2026060162,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2026-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2026060163,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2026-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.53,LSTM_BAIXA_CONF,Baixa
2026060164,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2026-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.66,LSTM_BAIXA_CONF,Baixa
2026060165,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2026-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.53,LSTM_BAIXA_CONF,Baixa
2026060166,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2026-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.74,LSTM_BAIXA_CONF,Baixa
2026060167,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2026-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.23,LSTM_BAIXA_CONF,Média
2026060169,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2026-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.19,LSTM_BAIXA_CONF,Baixa
2026060174,Manutenção da iluminação da sala de conferência,2026-06-15 11:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados Colegas, bom dia
Solicito a manutenção da iluminação da sala de conferência do Complexo II, verifique que consta mais de 07 lâmpadas queimadas.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.48,LSTM_BAIXA_CONF,Baixa
2026060177,permissão de acesso como secretária do curso de direito - coordenadora da comissão de extensão,2026-06-15 14:31,Solucionado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Atualmente, exerço a função de Coordenadora de Extensão do curso de Direito.
Para que eu possa gerenciar os fluxos administrativos, acompanhar os processos e dar andamento às demandas institucionais sobre a temática, solicito a gentileza de liberar o meu perfil de acesso ao sistema SIGAA com as permissões equivalentes às de secretaria do curso de Direito.
Essa liberação é indispensável para a continuidade das atividades de extensão do curso de Direito.

Portaria: https://ufsb.edu.br/proex/images/Portaria_Proex_n_021_2026__Coordenadores_de_Extensao_assinada.pdf",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.49,LSTM_BAIXA_CONF,Média
2026060188,AR CONDICIONADO NÃO QUER LIGAR,2026-06-16 08:13,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Hoje pela manhã tentei ligar o ar condicionado da sala da Procuradoria a e não está lingado. A sala é muito quente. Peço ajuda.

Desde já agradeço.",,,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Baixa
2026060189,Aparelhos de ar condicionado não funcionam.,2026-06-16 08:26,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar, por gentileza, que verificassem os aparelhos de ar condicionado do laboratório de mirmecologia/proteção florestal com maior brevidade possível. Todos os aparelhos do laboratório pararam de funcionar, incluindo o da coleção de Formicidae o que poderia causar danos aos espécimes da coleção.
Desde já agradeço pela colaboração.
Att.,
Alexandre.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.22,LSTM_BAIXA_CONF,Baixa
2026060197,4 caixas de som para auditório ceplac - Evento I SiBATec,2026-06-16 12:10,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Prezados boa tarde,

Precisaremos de 4 caixas de som para auditório ceplac - Evento I SiBATec.
Evento: 18 e 19 de junho de 2026
precisaremos testar a comunicação entre as caixas no máximo manhã do dia 17/06/2026.
Fico no aguardo,
at.te,
OBS: Houve um problema com o funcionário que trabalha no som da ceplac (pode ser que ele não possa comparecer no evento).",,,Estrutura Predial > Forro,,0.52,LSTM_BAIXA_CONF,Baixa
