ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2026060201,Direcionador do aparelho de ar condicionado,2026-06-16 13:44,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, os direcionador do aparelho de ar condicionado está quebrado, desde quando cheguei ele não está no local, por isso solicito a instalação de um direcionador/defletor para direcionar de melhor maneira o ar. Segue imagem com a demonstração do aparelho de ar condicionado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.78,LSTM_BAIXA_CONF,Baixa
2026060210,Solicitação de PIN e aumento de cotas,2026-06-16 16:20,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Solicito PIN de impressão e aumento para 500 cotas de impressão mensais",,,Estrutura Predial > Infiltração,,0.32,LSTM_BAIXA_CONF,Baixa
2026060213,Disponibilização de Ponto de Rede cabeada na cantina - área externa,2026-06-16 17:24,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados(as),
Solicito a disponibilização de um ponto de rede cabeado no espaço externo da cantina para que a prestadora do serviço possa instalar seu aparelho de TV e disponibilizar o serviço a comunidade que utiliza a cantina. A prestadora informou que tem utilizado a rede wifi, porém as transmissões ficou travando constantimente e compromentendo o serviço.

Atenciosamente,",,,Estrutura Predial > Infiltração,,0.29,LSTM_BAIXA_CONF,Baixa
2026060216,Solicitação de pin para impressora,2026-06-16 20:44,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Gostaria de solicitar cadastro de Pin como servidora para utilização das impressoras do campus.
Grata!",,,Manutenção Preventiva > Hidráulica,,0.41,LSTM_BAIXA_CONF,Baixa
2026060217,Manutenção Semestral - Ar condicionado - CSC - Biblioteca,2026-06-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.3,LSTM_BAIXA_CONF,Baixa
2026060218,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Internato CPF,2026-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Internato. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.58,LSTM_BAIXA_CONF,Média
2026060219,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Núcleo Pedagógico CPF,2026-06-17 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Núcleo Pedagógico. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.48,LSTM_BAIXA_CONF,Baixa
2026060220,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Posto de Saúde CPF,2026-06-17 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Posto de Saúde. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Hidrossanitária > Hidráulica,,0.47,LSTM_BAIXA_CONF,Baixa
2026060221,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CEAME CPF,2026-06-17 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53509594844953, -39.723741633969354",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na CEAME. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Hidrossanitária > Hidráulica,,0.82,LSTM_BAIXA_CONF,Baixa
2026060222,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Clínica Escola Psicologia CPF,2026-06-17 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Clínica Escola Psicologia do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2026060223,"Prezados, bom dia.  O bebedouro do pavilhão administrativo, próximo ao",2026-06-17 08:34,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia.
O bebedouro do pavilhão administrativo, próximo ao banheiro masculino está apresentando um vazamento, poderia verificar por favor.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.45,LSTM_BAIXA_CONF,Baixa
2026060224,"Prezado, bom dia. Poderia verificar por favor a troca da saboneteira d",2026-06-17 08:36,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado, bom dia.
Poderia verificar por favor a troca da saboneteira do vestiário de funcionários, por favor.",,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.25,LSTM_BAIXA_CONF,Baixa
2026060227,Instalar suporte para sabonete líquido,2026-06-17 10:22,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Instalar suporte para sabonete líquido
Local: Vestiário Feminino Funcionário",,,Hidrossanitária > Hidráulica,,0.38,LSTM_BAIXA_CONF,Baixa
2026060237,Disponibilização de Ponto de lógica,2026-06-17 17:52,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,570.77,,,,"-16.423058409985778, -39.136850127779546",,Solicito a disponibilização de ponto de lógica na cantina do campus Sosigenes Costa.,Instalação de ponto de rede lógica na cantina,Instalação de ponto de rede lógica na cantina,Climatização > Ar condicionado,,0.95,LSTM_BAIXA_CONF,Baixa
2026060238,Reparo Balança,2026-06-17 18:12,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Prezados, boa noite.
A balança de adulto do consultório 2 (tutoria) da CEAME não está ligando.
Peço gentileza em verificar.",,,Climatização > Ar condicionado,,0.72,LSTM_BAIXA_CONF,Baixa
2026060239,Solicitação de roçagem da área no entorno do meliponário,2026-06-17 18:36,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados colegas,
Boa tarde! Peço a gentileza de roçar a área do meliponário. O mato está bem alto e está favorecendo a permanência de cobras na área, eu mesma vi uma na semana passada.
Desde já agradeço.
Atenciosamente,
Rosane",,,Hidrossanitária > Hidráulica,,0.74,LSTM_BAIXA_CONF,Baixa
2026060240,Solicitação de iluminação e ponto de tomada no meliponário,2026-06-17 18:42,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados colegas,
Boa tarde! Por favor, solicito a instalação de uma tomada e iluminação no meliponário. Temos realizado atividades de manutenção à noite, e estamos com dificuldades e inseguras, por falta de iluminação e ponto de tomada.

Desde já agradeço,
Atenciosamente,
Rosane",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.63,LSTM_BAIXA_CONF,Baixa
2026060246,Marceneta quebrada,2026-06-18 10:01,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Prezado,

A maçaneta da porta da sala da coordenação Cacau e Chocolate está quebrada.

Cordialmente,

Débora Oliveira",,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2026060253,Vazamento mictório CFCAF,2026-06-18 14:35,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,A válvula de descarga do mictório do CFCAF está quebrada e por isso o mictório está derramando água constantemente.,,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2026060267,Solicitação de Troca de Televisores,2026-06-18 22:49,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, prezados!
Solicito a troca da TV da sala 14 pela TV do corredor.
Obrigado.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.22,LSTM_BAIXA_CONF,Baixa
2026060269,Manutenção do Forro do Auditório,2026-06-19 08:42,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia!

Solicito, por gentileza, a realização de manutenção corretiva no forro do Auditório do Núcleo Pedagógico, tendo em vista que foram constatados sinais de deslocamento e comprometimento de sua estabilidade.

Ressalta-se que o referido espaço é utilizado com grande frequência para a realização de atividades acadêmicas e institucionais, de modo que a situação atual representa risco potencial à segurança dos usuários, podendo ocasionar a queda de elementos do forro e resultar em acidentes.

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.32,LSTM_BAIXA_CONF,Baixa
2026060271,Solicitação de compra de porta-cadeado com cadeado,2026-06-19 09:19,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,111.66,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, bom dia!
Solicito, por gentileza, a aquisição de 2 (duas) unidades de porta-cadeado com cadeado (30 mm), a fim de manter fechadas as portas de acesso ao terraço do Núcleo Pedagógico.
A medida se faz necessária em razão da recorrente entrada de pessoas nesses locais, havendo inclusive registros de indivíduos utilizando o espaço para pernoite. Tal situação poderá ocasionar problemas de segurança e conservação do patrimônio no futuro.

Atenciosamente,",Fornecimento de porta cadeado com cadeado,Fornecimento de porta cadeado com cadeado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Baixa
2026060272,Infiltração em pontos críticos no campus,2026-06-19 09:57,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Foi observado ínumeras infiltrações em diversos pontos no NVGA e no NUPED, necessário investigação para interceptar as infiltrações.
Em anexo fotos dos locais afetados.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.58,LSTM_BAIXA_CONF,Baixa
2026060273,Cupula de vidro com vazamento (Telhado),2026-06-19 10:15,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Vazamento na área principal de acesso ao pavilhão administrativo do campus, há um volume considerável de alagamentos em período de chuva.
Local: HALL NVGA",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.49,LSTM_BAIXA_CONF,Baixa
2026060274,Instalação (confecção) de tampas para reservatórios inferiores e do dafra,2026-06-19 10:24,Processando (atribuído),,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Instalação (confecção) de tampas para reservatórios inferiores e do dafra
Carater de urgência",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.35,LSTM_BAIXA_CONF,Baixa
2026060275,Janela emperrada (Não fecha),2026-06-19 10:47,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Janela emperrada (Não fecha)
Local: SALA DE EVENTOS - NVGA",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2026060276,Suporte para papel higiênico solto ou quebrado,2026-06-19 10:52,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Suporte para papel higiênico solto ou quebrado
Local: Banheiro Feminino - próximo a Biblioteca",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2026060277,Tampa do vaso sanitário solta,2026-06-19 10:53,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,88.98,,,,"-14.770883343840165, -39.23605772449692",,"Há 2 Tampas de vaso sanitário solta
Local: Banheiro Feminino - próximo a Biblioteca",Substituição de assento sanitário,Substituição de assento sanitário,Manutenção Preventiva > Ar condicionado central,,0.5,LSTM_BAIXA_CONF,Baixa
2026060278,Mictório entupido,2026-06-19 10:54,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Mictório entupido
Local: Banheiro Masculino próximo a biblioteca",,,Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2026060281,VAZAMENTO NA PIA DO BANHEIRO MASCULINO - TÉRREO,2026-06-19 13:39,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,VAZAMENTO NA PIA DO BANHEIRO MASCULINO - TÉRREO,,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026060282,AR CONDICIONADO NÃO ESTÁ GELANDO - GABINETE 19,2026-06-19 13:47,Processando (atribuído),,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,AR CONDICIONADO NÃO ESTÁ GELANDO - GABINETE 19,,,Manutenção Preventiva > Sistemas de incêndio,,0.23,LSTM_BAIXA_CONF,Alta
2026060285,Infraestrutura de Telecomunicação na portaria,2026-06-21 19:20,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Prezada equipe de manutenção,
Solicito a criação de uma infraestrutura com dutos (aproximadamente 15 metros de extensão) para interligar:
Ponto de origem: caixa de passagem na entrada do campus
Ponto de destino: cone da esquerda, próximo à entrada do campus
Segue em anexo a imagem com o local exato onde deverá ser realizado o serviço.
No local de destino (cone da esquerda), será:
Instalado um rack de rede (que já possuímos)
Ativado um cabo de rede já existente
Este ponto funcionará como o ponto de encontro das operações de telecomunicação com o campus. Desta forma, a princípio, não haverá necessidade de levar cabos de fibra ótica até a sala técnica quando um novo provedor surgir.
A urgência se justifica pois a empresa contratada pela Telebras fará a fusão das fibras, com o objetivo de evitar a necessidade de uma nova infraestrutura. Portanto, é essencial que esta implantação seja realizada antes dessa execução.",,,Manutenção Preventiva > Sistemas de incêndio,,0.2,LSTM_BAIXA_CONF,Alta
2026060286,Manutenção Preventiva - Limpeza Ralos Cobertura Reitoria,2026-06-22 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Verificação e limpeza dos ralos e calhas da cobertura e das áreas externas (jardins e passeios) para evitar entupimentos e áreas alagadas.
Registrar com foto a situação dos ralos antes de fechar o chamado.",,,Manutenção Preventiva > Sistemas de incêndio,,0.31,LSTM_BAIXA_CONF,Alta
2026060297,Entupimento,2026-06-23 10:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Realizar o desentupimento da pia da cozinha do HMTF, onde fica o conforto dos alunos.",,,Manutenção Preventiva > Sistemas de incêndio,,0.24,LSTM_BAIXA_CONF,Alta
2026060306,Aparelhos de ar condicionado que não estão funcionando nos laboratórios,2026-06-25 10:07,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados(as),
Na última terça-feira, 23/06/2026, realizamos testes nos aparelhos de ar-condicionado dos laboratórios e identificamos os seguintes problemas:
Aparelhos que não estão ligando:

Laboratório de Biologia Celular, Molecular e Histologia;
Laboratório de Microscopia;
Laboratório de Química, Bioquímica e Farmacologia;
Um dos aparelhos instalados no Laboratório de Habilidades Médicas 2.

Aparelho que liga, mas não está resfriando:

Laboratório de Ciências Ambientais 2.

Solicitamos, por gentileza, a verificação dos equipamentos mencionados e as providências cabíveis para restabelecimento do seu funcionamento.
Colocamo-nos à disposição para quaisquer esclarecimentos adicionais.
Atenciosamente,

Mariana Neto Rosa Lima
Setor de Laboratórios - CPF
UFSB",,,Manutenção Preventiva > Sistemas de incêndio,,0.23,LSTM_BAIXA_CONF,Alta
2026060307,"Prezados, bom dia.  poderia por favor verificar um vazamento no ar con",2026-06-25 10:10,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia.
poderia por favor verificar um vazamento no ar condicionada na SECAD.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.33,LSTM_BAIXA_CONF,Baixa
2026060314,Entupimento de rede de esgoto,2026-06-25 13:59,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito desentupimento de sifão de cuba no Laboratório de Pedologia, do CFCAm.
O encanamento foi entupido pois a estudante lançou amostras de solo na cuba.
Atenciosamente,
Caio Gabrig Turbay",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026060317,Instalação de abafador de ruído em porta,2026-06-25 17:00,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Como forma de atender alguns apontamentos realizados pelo Conselho Regional de Psicologia, solicito a instalação de abafador de ruído em porta da sala de atendimento de psicologia. (complexo 1)

OBS: O produto já foi comprado e se encontra sobre a minha mesa.

At.te

Samuel",,,Manutenção Preventiva > Ar condicionado split,,0.88,LSTM_BAIXA_CONF,Baixa
2026060336,Troca de Lâmpadas na Sala da NTI (Nucleo de TI),2026-06-29 11:59,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Verificação das Luminárias da Sala no Núcleo de Tecnoligia da Informação. Foram sinalizados que as mesmas estão com 3 lâmpadas queimadas e prejudicando a iluminação da Sala. Diante disso solicito a troca das referidas lâmpadas.,,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2026060338,Manutenção Preventiva Bimensal - Gerador 75 kVA - Reitoria,2026-06-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2026060352,Solicitação de manutenção – Cadeira de trabalho,2026-06-30 15:37,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gostaria de solicitar a manutenção da cadeira que utilizo em minha estação de trabalho. Ela está com o braço solto e com problemas na regulagem de altura.,,,Manutenção Preventiva > Ar condicionado split,,0.87,LSTM_BAIXA_CONF,Baixa
2026060355,"Prezados, boa tarde.  Poderia por favor realizar a instalação de uma t",2026-06-30 16:12,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde.
Poderia por favor realizar a instalação de uma tomada no DML (sala de André).",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026060356,"Prezados, boa tarde.  Poderiam verificar a possibilidade de trocas de",2026-06-30 16:14,Processando (atribuído),,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde.
Poderiam verificar a possibilidade de trocas de espelhos nos banheiros no NGVA.",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2026070001,Manutenção portão Reitoria,2026-07-01 08:44,Solucionado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Rafael,

Peço para dar uma olhada no portão da reitoria que não ta conseguindo abrir",,,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026070007,Aujuda com mão de obra para instalção de horta escolar,2026-07-01 09:57,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,
Sou coordenadora do projeto de Extensão Solo na Escola. No ambito desse projeto, estamos iniciando a contrução de uma horta escolar nas imediações do CJA (na parte da frente, ao lado das casinhas de sombrite). A horta será utilizada para visitas escolares ao projeto e também para aulas práticas pelos estudantes dos cursos de ciências agrárias da UFSB.
Gostaria de solicitar ajuda com mão de obra para a construção dos canteiros da horta. A ajuda de, pelo menos, um trabalhador mais experiente, seria muito importante nesse momento para os trabalhos mais pesados, visto que algumas atividades os estudantes não têm condições (força física e experiência) de fazer sozinhos.
Agradeço desde já a atenção e ajuda constumeira.
Atenciosamente,
Profa Jaqueline Dalla Rosa
Coordenadora do projeto - Solo na Escola/UFSB",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2026070013,Acesso para lançamento das notas,2026-07-01 13:31,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Olá pessoal,
Tudo bem? Não estou conseguindo lançar as notas da minha turma. Quando eu vou para o menu: ALUNOS > LANÇAR NOTAS > o que aparece é já as notas lançadas, sem possibilidade de retificação (como anexo).",,,Manutenção Preventiva > Ar condicionado split,,0.9,LSTM_BAIXA_CONF,Baixa
2026070017,Problema com o ar condicionado,2026-07-01 15:11,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado está expelindo gelo,,,Manutenção Preventiva > Ar condicionado split,,0.84,LSTM_BAIXA_CONF,Baixa
2026070022,Boa noite!  Por alguma razão não estou recebendo e-mails. Meus alunos,2026-07-01 19:45,Solucionado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa noite!
Por alguma razão não estou recebendo e-mails. Meus alunos me mandaram arquivos por e-mail e não tem nada na caixa de entrada. Há uma barra verde no canto superior direito, o que acredito que indica espaço disponível, assim, não sei o que está ocorrendo!",,,Manutenção Preventiva > Ar condicionado split,,0.85,LSTM_BAIXA_CONF,Baixa
2026070024,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado split,,0.84,LSTM_BAIXA_CONF,Baixa
2026070025,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-07-03 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado split,,0.77,LSTM_BAIXA_CONF,Baixa
2026070026,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-07-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.83,LSTM_BAIXA_CONF,Baixa
2026070029,Manutenção Preventiva | Anual | Teste Hidrostático Mangeiras Incêndio| CJA | Laboratórios CEPEC,2026-07-03 10:20,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Solicito teste hidrostático das mangueiras de incêndio. Considerar as mangueiras localizadas nos laboratórios da UFSB no CEPEC da CEPLAC. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2026070030,Manutenção Preventiva | Anual | Teste Hidrostático Mangeiras Incêndio| CJA | NUPED,2026-07-03 10:20,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito teste hidrostático das mangueiras de incêndio. Considerar as mangueiras localizadas no NUPED. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Ar condicionado split,,0.95,LSTM,Baixa
2026070031,Manutenção Preventiva | Anual | Teste Hidrostático Mangeiras Incêndio| CJA | NVGA,2026-07-03 10:20,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,16739.510000000002,,,,"-14.770883343840165, -39.23605772449692",,"Solicito teste hidrostático das mangueiras de incêndio. Considerar as mangueiras localizadas no NVGA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Manutenção Preventiva | Anual | Teste Hidrostático Mangeiras Incêndio| CJA,Manutenção Preventiva | Anual | Teste Hidrostático Mangeiras Incêndio| CJA,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2026070032,Manutenção Preventiva | Anual | Teste Hidrostático Mangeiras Incêndio| CPF,2026-07-03 10:20,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito teste hidrostático das mangueiras de incêndio. Considerar as mangueiras localizadas nos em todo o CPF (Exceto Núcleo Pedagógico). Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Ar condicionado split,,0.77,LSTM_BAIXA_CONF,Baixa
2026070033,Manutenção Preventiva | Anual | Teste Hidrostático Mangeiras Incêndio| CPF | NUPED,2026-07-03 10:20,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito teste hidrostático das mangueiras de incêndio. Considerar as mangueiras localizadas no Núcleo Pedagógico do CPF . Para o cadastro dos equipamentos, utilizar os documentos em anexo.",,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2026070037,Instalação de Desktop,2026-07-03 14:54,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a instalação/transporte de desktop na minha mesa professor Thalis Ferreira (gabinete 31, bloco E02). O desktop está na mesa que anteriormente era usada pela professora Isabel Belasco, no mesmo gabinete. A professora Isabel trocou de gabinete deixando o desktop que me foi oferecido pelo gestor do campus, Paulo Borges.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2026070040,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2026070041,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.91,LSTM_BAIXA_CONF,Baixa
2026070042,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.92,LSTM_BAIXA_CONF,Baixa
2026070043,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Elevador,,0.95,LSTM_BAIXA_CONF,Baixa
2026070044,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2026070045,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.42,LSTM_BAIXA_CONF,Baixa
2026070046,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.22,LSTM_BAIXA_CONF,Baixa
2026070047,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.31,LSTM_BAIXA_CONF,Baixa
2026070048,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Hidrossanitária > Hidráulica,,0.68,LSTM_BAIXA_CONF,Baixa
2026070049,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.64,LSTM_BAIXA_CONF,Baixa
2026070050,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.29,LSTM_BAIXA_CONF,Baixa
2026070051,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2026070052,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2026070053,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.39,LSTM_BAIXA_CONF,Média
2026070054,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Elétrica > Iluminação,,0.36,LSTM_BAIXA_CONF,Baixa
2026070055,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2026070056,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Elétrica > Instalações elétricas,,0.74,LSTM_BAIXA_CONF,Baixa
2026070057,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA.
Segue lista com quantidade e potência dos aparelhos:
BTU CFCAF
9000 15
12000 7
18000 8
22000 5
24000 1
30000 4
60000 1
TOTAL 41
Encarregado, caso haja diferença na quantidade encontrada em campo, informar no próprio chamado.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Elétrica > Instalações elétricas,,0.14,LSTM_BAIXA_CONF,Baixa
2026070058,Manutenção Semestral - Ar condicionado - CJA - NVGA,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no NVGA do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Estrutura Predial > Forro,,0.27,LSTM_BAIXA_CONF,Baixa
2026070059,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2026070060,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.6,LSTM_BAIXA_CONF,Baixa
2026070061,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.4,LSTM_BAIXA_CONF,Baixa
2026070062,Manutenção preventiva mensal do elevador da Reitoria,2026-07-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Elétrica > Sistema Fotovoltaico (FV),,0.16,LSTM_BAIXA_CONF,Baixa
2026070063,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-07-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.12,LSTM_BAIXA_CONF,Baixa
2026070064,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.63,LSTM_BAIXA_CONF,Baixa
2026070065,Limpeza Geral/Manutenção Semestral dos Ar condicionados - N.P CJA,2026-07-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito limpeza geral dos equipamentos de ar condicionados localizados no Núcleo Pedagógico e cadastro do equipamento com tombo. A limpeza e manutenção devem estar de acordo com o anexo iii que versa sobre as tarefas semestrais a serem feitas nos equipamentos de ar condicionados do tipo split. Segue também em anexo uma lista dos equipamentos já cadastrados por ambiente, para atualização e/ou correção.",,,Climatização > Ar condicionado,,0.47,LSTM_BAIXA_CONF,Baixa
2026070068,Instalação de TVs,2026-07-06 09:47,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,642.12,,,,"-14.77147998352185, -39.23434744042999",,"Instalação de TVs
Solicito a instalação de 07 TVs, 1 em cada sala de aula do andar, necessário análise de melhor enquadramento e disposição da tela, além do levantamento de materiais necessários para a instalação.
Local: Térreo do Núcleo pedagógico",Instalação de TVs,Instalação de TVs,Hidrossanitária > Hidráulica,,0.53,LSTM_BAIXA_CONF,Baixa
2026070082,SOLICIATAÇÃO DE ESPAÇO PARA E-MAIL PESSOAL.,2026-07-06 16:42,Solucionado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito mais espaço para meu e-mail pessoal.
arnobio.viana@ufsb.edu.br",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.25,LSTM_BAIXA_CONF,Baixa
2026070084,ACESSO AO SIGAA DA PROFESSORA RECEM CHEGADA,2026-07-06 16:43,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Olá, a professora Maria Soares Cunha solicitou o acesso ao sistema SIGAA, e foi enviado a ela os dados para acesso, porém estamos tentando entrar no sistema a semanas mas sem sucesso, mostrando que não há aquele úsuario e/ou email e senha. Peço para que criem um novo acesso a ela e enviem ao email cunha.dmaria@gmail.com o mais rápido o possivel.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.12,LSTM_BAIXA_CONF,Baixa
2026070090,Vaso sanitário,2026-07-07 09:20,Solucionado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!
Por gentileza, solicito que verifiquem um vazamento de água no banheiro da sala da psicóloga. Aparentemente, o vazamento está vindo do vaso sanitário.
Aproveito para solicitar também que seja realizada a pintura da sala da psicóloga, pois as paredes estão necessitando de manutenção.
Desde já, agradeço pela atenção.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.28,LSTM_BAIXA_CONF,Baixa
2026070096,Solicitação de viabilidade para instalação de DIOs e ativação de fibra óptica na entrada do CSC,2026-07-07 11:54,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Prezada DINFRA,
Solicito a avaliação da viabilidade de instalação de 2 (dois) Distribuidores Internos Ópticos (DIOs) no cone à esquerda da Portaria, para ativação da fibra óptica que interligará a sala técnica e a Portaria, visando atender às operadoras com os novos links e módulos do campus, como a Portaria e o Núcleo Pedagógico.
Para isso, serão necessários:
2 (dois) DIOs;
