ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
30 fusões ópticas, sendo 24 em um DIO e 6 no segundo DIO;
12 cordões ópticos SC/APC–SC/APC, para realização do bypass dos links das operadoras e dos módulos do campus com a Sala Técnica.
Especificações:
- DIO 24FO monomodo SC/APC completo, padrão rack 19"" 1U, para distribuição interna de fibras ópticas em cabo monomodo 9/125 µm, com capacidade para terminação de até 24 fibras, equipado com adaptadores SC/APC, pigtails monomodo SC/APC, bandejas para acomodação e fusão das fibras, sistema de organização e fixação interna, estrutura metálica com pintura eletrostática e kit de instalação para rack padrão 19"".
- Cordão óptico simplex SC/APC x SC/APC monomodo, fibra 9/125 µm.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.21,LSTM_BAIXA_CONF,Baixa
2026070100,Criação dos e-mails institucionais Serpro e Google,2026-07-07 12:36,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa tarde!

Gostaria de solicitar a criação desses e-mail para que eu possa ter acesso ao recurso do Google WorkSpace.

Atenciosamente,

Rafael França Gonçalves dos Santos.",,,Elétrica > Gerador,,0.14,LSTM_BAIXA_CONF,Média
2026070108,Manutenção Preventiva Semestral - Gerador 155 kVA - CJA,2026-07-07 15:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,5062.86,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",Manutenção Preventiva Semestral - Gerador 155 kVA - CJA,Manutenção Preventiva Semestral - Gerador 155 kVA - CJA,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2026070112,Ar condicionado pingando,2026-07-07 16:15,Solucionado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática está pingando muito.

Cordialmente,

Débora Oliveira",,,Hidrossanitária > Hidráulica,,0.37,LSTM_BAIXA_CONF,Baixa
2026070114,Reparo na porta da DINFRA,2026-07-08 08:12,Solucionado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo na porta da DINFRA.
Motivo: Pino da dobradiça está solto e a porta está pegando ao abrir.",,,Elétrica > Instalações elétricas,,0.24,LSTM_BAIXA_CONF,Baixa
2026070133,Limpeza luminária led laboratórios,2026-07-09 07:42,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, bom dia,

Solicito limpeza das luminárias led dos laboratórios interdisciplinares 1 e 2, na parte interna, .

Desde já, agradeço.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.15,LSTM_BAIXA_CONF,Baixa
2026070139,Troca de Lâmpada - Laboratório Interdisciplinar 2,2026-07-09 10:02,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, troca de lâmpada no Laboratório Interdisciplinar 2.",,,Climatização > Ar condicionado,,0.94,LSTM_BAIXA_CONF,Baixa
2026070140,Manutenção de Tomada - Setor de Laboratórios,2026-07-09 10:05,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, manutenção de tomada no Setor de Laboratórios.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.66,LSTM_BAIXA_CONF,Baixa
2026070141,"Solicitação de verificação da parte eletrica do gabinete de uso das Profas. Danusa e Rosane, no CFCAf/CEPEC",2026-07-09 10:11,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.755969187255209, -39.23160150191233",,"Prezados/as,
Bom dia! Solicito a gentileza da verificação das instalações elétricas do gabinete em uso pelas profas. Danusa e Rosane no CFCAF/CEPEC. A energia não está chegando na estrutura. A professora Danusa acha que o problema é no quadro de distribuição.
Desde já agradeço.
Atenciosamente,
Rosane",,,Hidrossanitária > Hidráulica,,0.8,LSTM_BAIXA_CONF,Média
2026070142,Forro,2026-07-09 11:02,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Por gentileza, colocação de forro, na sala de suprimentos.",,,Elétrica > Instalações elétricas,,0.82,LSTM_BAIXA_CONF,Baixa
2026070146,Ar-condicionado vazando água,2026-07-09 12:03,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá,
O ar-condicionado que fica no terceiro andar, sala da secretaria executiva, começou a vazar bastante água.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.52,LSTM_BAIXA_CONF,Baixa
2026070148,Manutenção de Armários - Laboratório Interdisciplinar 2,2026-07-09 13:51,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, manutenção das dobradiças dos armários 5, 15 e 17 do Laboratório Interdisciplinar 2.",,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2026070149,Problemas no SIGAA,2026-07-09 14:20,Solucionado,,,,Campus Maria Felipa - Jequié,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Estou inserindo o plano de ensino no SIGA, porém ele está travado. Consegui preencher até conteúdo das aulas, a partir das avaliações e referências não consigo mais inserir e alterar nada na plataforma.
Deste modo não consigo finalizar a inserção do plano de ensino da disciplina.

CCS0829 - METODOLOGIA CIENTÍFICA E TECNOLÓGICA [ FG-EPT ] (60h) - Turma: 04 (2026.1)",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2026070150,Fotovoltaico da Reitoria,2026-07-09 15:20,Solucionado,,,,Reitoria,,,,,Elétrica > Sistema Fotovoltaico (FV),,,,99,,,,"-14.788316740297745, -39.27483123836992",,"Chamado para apoio à instalação do fotovoltaico da Reitoria. Aqui serão liberados todas as OSs relativos a esse serviço.
Por enquanto, liberar confecção de placa de pvc de sinalização.",Placa de sinalização de sistema fotovoltáico; Complementar de Placa de sinalização de sistema fotovoltáico,Placa de sinalização de sistema fotovoltáico; Complementar de Placa de sinalização de sistema fotovoltáico,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2026070152,Compra de  6 lamina para roçadeira Sthill,2026-07-10 09:00,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia
Solicito a compra de 6
Lâmina Para Roçadeira Stihl FS 160/220/280/290/300/350/380 - 305mm 20mm",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.22,LSTM_BAIXA_CONF,Baixa
2026070154,Manutenção ar condicionado,2026-07-10 10:49,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
ar condicionado da sala dos terceirizados encontra-se pingando favor verificar e dá providência o quanto antes.

Cordialmente.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.38,LSTM_BAIXA_CONF,Baixa
2026070157,VAZAMENTO INTENSO DE ÁGUA PELO AR CONDICIONADO,2026-07-10 11:44,Solucionado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia!
Por volta das 11 horas o ar-condicionado do Herbário, localizado geminado ao Laboratório Interdisciplinar III, começou a verter grande quantidade de água por dentro do aparelho.
Peço que o aparelho seja avaliado e consertado com alta prioridade, pois esse laboratório exige que o ar-condicionado fique sempre ligado e seu interior não pode ficar úmido, pois é voltado a preservação de amostras da flora.
Por ora, o aparelho foi desligado para interromper o fluxo de água.
As fotos anexadas mostram o problema.
O prof. Jorge Costa, responsável pelo espaço, está acompanhando este chamado.

Atenciosamente,
Mattheus Begali - técnico de laboratório",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2026070160,Remoção de Torneira,2026-07-10 13:41,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Remover Torneira da Pia
Local: Banheiro Feminino NVGA",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2026070161,Placa de identificação Laboratório Interdisciplinar 2,2026-07-10 15:18,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, boa tarde,

Solicito, se possível, a confecção de uma placa de identificação para o Laboratório Interdisciplinar 2, semelhante à apresentada na foto em anexo.
Obrigado.

Atenciosamente,
Thiago",Placa de identificação Laboratório Interdisciplinar 2,Placa de identificação Laboratório Interdisciplinar 2,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.74,LSTM_BAIXA_CONF,Baixa
2026070162,"Prezados,     Fiz contato com Edcarllos solicitando a liberação do ace",2026-07-10 15:45,Solucionado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Fiz contato com Edcarllos solicitando a liberação do acesso de dados como CPF dos estudantes através do SIGAA acadêmico no SIPAC. Isso porque a recomendação dos órgãos superiores é de que eu registre toda manifestação recebida por e-mail na plataforma fala br, mas a plataforma exige um numero de documento para fazer o cadastro daqueles cidadãos que ainda não possuem o cadastro. Sem esse dado, algumas manifestações são tramitadas apenas no e-mail, sem registro formal no fala BR, o que prejudica as métricas que são geradas pela plataforma em termos de quantidade de manifestações, assuntos e outros indicadores. Ele me orientou a abrir esse chamado para a liberação. Aguardo retorno.",,,Estrutura Predial > Infiltração,,0.18,LSTM_BAIXA_CONF,Média
2026070164,Inserção de email nas listas/grupos de email,2026-07-12 20:16,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Olá, boa noite!

Sou novo docente na universidade e gostaria de solicitar a inclusão do meu email institucional nas listas de comunicados da universidade. Não tenho recebido nenhum email institucional informativo sobre as ações, eventos, comunicados e divulgações em geral. Além disso, noto que as categorias aqui no help Desk são todas estruturais, não encontrei uma categoria adequada para solicitação desta adição na lista de emails.

Obrigado.

Prof. Gustavo de Andrade Silva
gustavo.andrade@ufsb.edu.br",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.31,LSTM_BAIXA_CONF,Baixa
2026070168,Solicitação de ajuda em projeto de extensão,2026-07-13 11:11,Solucionado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!

Seria possível a ajuda de Sr. Carlos para a confecção de 1 casa para pet para um projeto a ser submetido para Extensão? Tentei cortar os pallets com serra e não consegui. Diante disso, gostaria de ajuda na finalização e empréstimo da máquina para serrar madeira.

Desde já, agradeço a atenção.",,,Hidrossanitária > Hidráulica,,0.57,LSTM_BAIXA_CONF,Baixa
2026070176,Gerador com defeito,2026-07-13 14:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Gerador,,,,2627.5,,,,"-17.532979931742542, -39.7220601067383",,"Prezados, boa tarde!
Informamos que o gerador instalado no Complexo I apresentou uma falha de funcionamento na manhã desta segunda-feira, decorrente de uma explosão na bateria do equipamento.
Diante do exposto, solicitamos, por gentileza, o envio imediato de um técnico para vistoria e manutenção do ativo. Ressaltamos a urgência do atendimento, uma vez que o bloco administrativo do Complexo I encontra-se desprovido de sistema de contingência, permanecendo vulnerável a eventuais interrupções no fornecimento de energia elétrica.

Atenciosamente,",Reparo em gerador com defeito,Reparo em gerador com defeito,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,LSTM_BAIXA_CONF,Baixa
2026070177,Soliclitação de perfil de gestor da proex no SIGAA,2026-07-13 14:46,Solucionado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitação de perfil de gestor da PROEX no SIGAA, para realização de todas as atividades necessárias à Seção de Fomento e Captação de Recursos da PROEX.
Habilitação das funções como aba de ""Informações Gerais"", ""Cadastros"", entre outras, conforme a imagem anexada.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.46,LSTM_BAIXA_CONF,Baixa
2026070179,Troca de papeleira e tampa sanitário.,2026-07-13 16:25,Solucionado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, favor trocar a papeleira do banheiro do terceiro pavimento feminino e troca da papeleira do segundo pavimento Pcd.
Troca das tapas do vaso sanitário do banheiro feminino terréo uma no segundo andar feminino.",,,Estrutura Predial > Forro,,0.54,LSTM_BAIXA_CONF,Baixa
2026070188,Problema com disjuntores.,2026-07-14 08:36,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Saudações!
Gostaria que verificassem, por gentileza, os disjuntores/instalação elétrica relacionado à rack da internet no laboratório de mirmecologia. Parou de funcionar e precisamos de internet no laboratório com certa urgência.
Desde já agradeço pela colaboração de sempre.

Att.,
Alexandre.",,,Estrutura Predial > Infiltração,,0.28,LSTM_BAIXA_CONF,Alta
2026070189,Cobertura de área de luz da Sala da Diretoria,2026-07-14 09:00,Solucionado,,,,Campus Maria Felipa - Jequié,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,#N/A,,"Prezados/as,

Solicitamos a cobertura (com material transparente) de área de luz localizada na sala da Diretoria do Centro Multidisciplinar Ciência e Sociedade, Campus Maria Felipa - Jequié.
Atenciosamente,

Sonia Ferreira da Hora",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.67,LSTM_BAIXA_CONF,Média
2026070190,Problemas com ar condicionado,2026-07-14 09:31,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!
Solicito verificação no ar condicionado da Secretaria Executiva.
Está jorrando água constantemente. Só não ocorre quando é colocada para ventilar.
Grata pela atenção.",,,Climatização > Ar condicionado split,,0.2,LSTM_BAIXA_CONF,Baixa
2026070192,Realocação de mesas de tutoria para salas definitivas,2026-07-14 10:20,Processando (atribuído),,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Com a conclusão das instalação dos ar condicionados nas salas definitivas de Tutoria, já podemos realocar os móveis e quadros que estão nas salas de tutoria Provisórias.

Para tanto, solicito:

Realocar os itens da ""Sala de Monitoria 01 do Pavilhão do Auditório Vermelho para SALA B 201.
Realocar os itens da ""Sala de Monitoria 02 do Pavilhão do Auditório Vermelho para SALA B 204.
Realocar os itens da ""Sala de Monitoria 04 do Pavilhão do Auditório Vermelho para SALA C 201.

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.52,LSTM_BAIXA_CONF,Baixa
2026070196,SIFÃO QUEBRADO NA PIA DO DEPÓSITO DE LIMPEZA,2026-07-14 14:04,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,SIFÃO QUEBRADO NA PIA DO DEPÓSITO DE LIMPEZA,,,Climatização > Ar condicionado split,,0.14,LSTM_BAIXA_CONF,Média
2026070206,Tomada sem funcionar,2026-07-15 09:12,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53509594844953, -39.723741633969354",,Tomadas recepção da CEAME não estão funcionando.,,,Manutenção Preventiva > Hidráulica,,0.13,LSTM_BAIXA_CONF,Baixa
2026070209,Manutenção portão 03,2026-07-15 11:23,Solucionado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, favor verificar:

O portão 03 da garagem da Reitoria está parando ao abrir e ao fechar .
Verificar o ar condicionado da copa térreo que encontra-se pingando.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.66,LSTM_BAIXA_CONF,Baixa
2026070225,Instalação de Ar condicionado,2026-07-16 08:59,Processando (atribuído),,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,4341.47,,,,"-14.770883343840165, -39.23605772449692",,Solicito instalação de Ar condicionado (climatização) na SALA DE EVENTOS - NVGA,Instalação de Ar condicionado,Instalação de Ar condicionado,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,LSTM_BAIXA_CONF,Baixa
2026070226,Instalação de Quadro Branco ou quadro de vidro,2026-07-16 09:01,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,1155.5,,,,"-14.770309469288907, -39.23560995592077",,"Solicito instalação de Quadro Branco ou quadro de vidro para as SALAS 210, 212, 214 - NUPED",Instalação de quadros de vidro; Complementar de Instalação de quadros de vidro,"OBS: Chumbador de 2"" e 3""; Complementar de Instalação de quadros de vidro",Elétrica > Iluminação,,0.98,LSTM,Média
2026070227,Instalação de TVs (suporte para TVs),2026-07-16 09:03,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,1768.9,,,,"-14.770309469288907, -39.23560995592077",,"Solicito Instalação de TVs (suporte para TVs) nas SALAS 210,212, 214 - NUPED",Instalação de TVs (suporte para TVs),Instalação de TVs (suporte para TVs),Climatização > Ar condicionado split,,0.17,LSTM_BAIXA_CONF,Baixa
2026070228,Criação de Email da Seção de Planejamento Acadêmico e Projetos,2026-07-16 09:12,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a criação de email para a seção de ""Apoio ao planejamento acadêmico"". Sugestão de email: ""planejamento.cja@ufsb.edu.br""",,,Climatização > Ar condicionado split,,0.16,LSTM_BAIXA_CONF,Baixa
2026070409,"Prezados, boa tarde.  Solicito a troca das torneiras do banheiro femin",2026-07-23 13:46,Processando (atribuído),,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde.
Solicito a troca das torneiras do banheiro feminino do pavilhão administrativo, com vazamento.",,,Elétrica > Instalações elétricas,,0.44,LSTM_BAIXA_CONF,Baixa
2026070401,Conserto de torneira,2026-07-23 11:05,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados
Solicito conserto da torneira da pia esquerda do Laboratório de Ciências I, no 1º andar do CJA.
Grata",,,Elétrica > Iluminação,,0.92,LSTM_BAIXA_CONF,Média
2026070253,PROBLEMA DE ACESSO NO SIGAA DO ALUNO ANTONIO DOS REIS SILVA FILHO,2026-07-16 16:29,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito, por gentileza, a análise da situação do discente Antonio dos Reis Silva Filho , matrícula 2026006156 , do curso de Medicina.
O aluno informa que não consegue acessar o SIGAA, pois o sistema indica que os dados informados estão incorretos. Ao tentar redefinir a senha, insere o e-mail cadastrado, porém a mensagem para recuperação de acesso não é recebida. Segundo o discente, já foram verificadas todas as pastas da caixa de entrada (inclusive spam, lixo eletrônico e demais pastas), sem que houvesse o recebimento de qualquer e-mail referente à redefinição de senha.
Diante do exposto, encaminho a demanda para análise e adoção das providências cabíveis, considerando que o período de matrícula nos componentes curriculares se encerra em 20/07 , sendo necessário o restabelecimento do acesso do discente.
Atenciosamente,
Vanessa de Jesus
Setor de Apoio Acadêmico-CPF",,,Elétrica > Instalações elétricas,,0.89,LSTM_BAIXA_CONF,Baixa
2026070261,Troca da lâmpada,2026-07-17 09:22,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia!
Por gentileza, solicito a troca da lâmpada do banheiro da guarita.
grata!!",,,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Média
2026070264,Manutenção de Ar condicionado Split da DINFRA,2026-07-17 09:59,Processando (atribuído),,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O aparelho não está resfriando,,,Elétrica > Iluminação,,0.74,LSTM_BAIXA_CONF,Baixa
2026070266,Torca de saboneteira,2026-07-17 10:04,Solucionado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, por gentileza efetuar a troca da saboneteira no primeiro pavimento banheiro feminino.
Cordialmente.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.19,LSTM_BAIXA_CONF,Baixa
2026070277,Reparo do DAFA da estação de tratamento de esgosto do CJA,2026-07-17 14:41,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Reparo do DAFA da estação de tratamento de esgosto do CJA,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.52,LSTM_BAIXA_CONF,Média
2026070278,URGÊNCIA - Correção de Vazamento no DAFA,2026-07-17 14:46,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,16223.26,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção em caráter de urgência para corrigir o vazamento no Dafa, em anexo imagens do local",Impermeabilização do Dafa do CJA,Impermeabilização do Dafa do CJA,Elétrica > Iluminação,,0.55,LSTM_BAIXA_CONF,Baixa
2026070284,Caixa dagua com vazamento,2026-07-17 15:50,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,

Banheiro masculino com vazamento.

Cordialmente,

Débora Oliveira",,,Elétrica > Iluminação,,0.9,LSTM_BAIXA_CONF,Baixa
2026070287,Reposição dos assentos sanitários no banheiro feminino do Pórtico,2026-07-17 16:00,Solucionado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,133.47,,,,"-16.423822637563376, -39.13549260894328",,"Solicito reposição dos assentos sanitários das 3 cabines sanitárias do banheiro feminino do pavilhão Pórtico, que atualmente encontram-se sem os assentos.",Reposição dos assentos sanitários no banheiro feminino do Pórtico,Reposição dos assentos sanitários no banheiro feminino do Pórtico,Elétrica > Instalações elétricas,,0.33,LSTM_BAIXA_CONF,Baixa
2026070289,Vazamento no banheiro,2026-07-20 08:10,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Bom dia!
Por gentileza solicito reparo no banheiro da CEAME. O mesmo se encontra com vazamento.
Obrigada pela atenção.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.43,LSTM_BAIXA_CONF,Baixa
2026070290,forro,2026-07-20 08:37,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia, sairam algumas placas do teto na sala de acessibilidade, se possível colocar outras placas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2026070298,Solicitação de verificação urgente de infiltração no Data Center - Reitoria,2026-07-20 10:18,Solucionado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezada DINFRA,
Solicito, com urgência, a verificação da infiltração identificada no Data Center - Reitoria, a fim de evitar possíveis danos aos equipamentos e, consequentemente, a interrupção dos serviços de dados.
Segue em anexo algumas fotos registradas no ambiente, que evidenciam a situação.
Agradeço pela atenção e peço prioridade no atendimento da demanda.
Atenciosamente,",,,Elétrica > Iluminação,,0.8,LSTM_BAIXA_CONF,Média
2026070299,Fechadura quebrada,2026-07-20 11:07,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,#N/A,,"Prezado,

A fechadura da porta do Herbário está com defeito.

Cordialmente,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.64,LSTM_BAIXA_CONF,Baixa
2026070309,o ar condicionado central do laboratório de Biologia Molecular não está resfriando o local  como deveria,2026-07-20 13:36,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O ar condicionado central do laboratorio de biologia Molecular não está conseguindo manter a temperatura como deveria. Por favor envar alguém para avaliar as condições locais do ar condicionado.
At.te
Fabiana Félix",,,Manutenção Preventiva > Quadros Elétricos,,0.97,LSTM,Baixa
2026070313,Troca de fechadura,2026-07-20 13:52,Processando (atribuído),,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito por gentileza, a troca da fechadura da porta do Laboratório de Ciências III ( a porta que fica em frente da rampa de acessibilidade).",,,Manutenção Preventiva > Quadros Elétricos,,0.97,LSTM,Baixa
2026070315,Ar condicionado com defeito,2026-07-20 14:33,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,

Aqui na proaf tem 2 ar condicionado com defeito, o de fora ta fazendo um barulho estranho e o da sala da pró-reitora esta com defeito.

Solicito, por gentileza que verifiquem.
Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,LSTM_BAIXA_CONF,Alta
2026070318,Vistoria em banheiros,2026-07-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Vistoria dos banheiros da reitoria. Verificar fixação de tubos, engates, vasos sanitários, funcionamento de válvulas, possíveis vazamentos, fechamento de portas e limpeza de exaustores.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.77,LSTM_BAIXA_CONF,Baixa
2026070319,Instalação de quadro branco,2026-07-20 15:30,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, booa tarde!
Solicito a instalação de dois quadros brancos, uma unidade na sala de Simulação Avançada 1 e uma unidade na sala de Simulação Avançada 2.",,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2026070322,"Instalação de quadros, suporte de tv e tvs",2026-07-20 16:20,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados,

Como forma de atender as aulas do próximo semestre, a pedido do coord. adm. Paulo Borges, solicito a instalação dos seguintes recursos no Núcleo Pedagógico:

Lab. Simulação Avançada 01 (futura Sala B001):
Quadro
Suporte de TV
Instalação de TV
Instalação de computador com internet

Lab. Simulação Avançada 02 (futura Sala B002):

Quadro
Suporte de TV
Instalação de TV
Instalação de computador com internet

At.te",,,Hidrossanitária > Hidráulica,,0.18,LSTM_BAIXA_CONF,Média
2026070324,Substituição de lâmpadas queimadas e tampa de vaso sanitário do Conforto do Internato de medicina no HMTF,2026-07-20 16:35,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53141331853135, -39.755891048013446",,"Prezados,

Solicito a avaliação e, se necessário, a substituição das lâmpadas defeituosas do Conforto Do Internato da UFSB no HMTF.
Recebi relatos dos internos que várias lâmpadas estão queimadas o que pode comprometer a qualidade do aprendizado.
Aproveitando, solicito também a substituição da tampa do vaso sanitário que está quebrada.

At.te",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.7,LSTM_BAIXA_CONF,Baixa
2026070334,O ar condicioonado da sala de reuniões da STI não está desligando. Fic,2026-07-21 10:13,Solucionado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicioonado da sala de reuniões da STI não está desligando. Fica com uma luz piscando e aparecendo o número 3 na placa de display do aparelho.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.36,LSTM_BAIXA_CONF,Baixa
2026070345,Verificação de aparelhos de ar condicionado.,2026-07-21 14:19,Processando (atribuído),,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar a verificação de aparelhos de ar condicionado para o laboratório de proteção florestal.
Este espaço é anexo ao de laboratório de mirmecologia e está incluído no novo acordo de cooperação/plano de trabalho como coleção de entomologia (anexo).
Este espaço abriga uma importante coleção entomológica que precisa urgentemente de refrigeração e também um espaço que utilizaremos para aulas.
Sendo assim, gostaria de solicitar a verificação do estado dos aparelhos de ar condicionado, sua li9mpeza quando isso for possível e até mesmo a sua substituição se for o caso e haja disponibilidade de aparelhos.
Desde já agradeço pela colaboração.
Att.,
Alexandre.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.23,LSTM_BAIXA_CONF,Baixa
2026070347,Revisão de instalação elétrica.,2026-07-21 14:27,Solucionado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Saudações!
Gostaria de solicitar a revisão das instalações elétricas do laboratório de proteção florestal, especificamente as tomadas.
Este espaço é anexo ao de laboratório de mirmecologia e está incluído no novo acordo de cooperação/plano de trabalho como coleção de entomologia (anexo).
Este espaço abriga uma importante coleção entomológica e também um espaço que utilizaremos para aulas.
Sendo assim, gostaria de solicitar a verificação do estado das instalações elétricas, principalmente das tomadas, para evitar curto circuitos e poder utilizar equipamentos elétricos sem riscos de acidentes.
Desde já agradeço pela colaboração.
Att.,
Alexandre.",,,Climatização > Ar condicionado split,,0.27,LSTM_BAIXA_CONF,Baixa
2026070473,"Colegas, boa tarde.  Inicialmente, solicitei, via WhatsApp, a manutenç",2026-07-27 16:52,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Colegas, boa tarde.
Inicialmente, solicitei, via WhatsApp, a manutenção da página da Coordenação do Curso no SIGAA do BIH-CPF. Na ocasião, fui orientado a formalizar a solicitação por meio da abertura de um chamado.
O problema consiste na impossibilidade de enviar mensagens coletivas aos docentes e estudantes por meio da página da Coordenação, funcionalidade que anteriormente estava disponível. Essa indisponibilidade tem prejudicado significativamente as atividades administrativas e a comunicação da Coordenação de Curso.
Dessa forma, solicito, por gentileza, a verificação e o reparo dessa funcionalidade, restabelecendo o envio de mensagens coletivas pelo portal SIGAA da Coordenação do Curso.
Segue em anexo imagens que ilustram o problema.
Atenciosamente,",,,Estrutura Predial > Forro,,0.24,LSTM_BAIXA_CONF,Alta
2026070352,Compra de lâmpadas,2026-07-21 16:24,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,2173.5,,,,#N/A,,"Compra de lâmpadas para atender as necessidades de iluminação do CFCA. Comprar 150 lâmpadas de 1,20cm tubulares 18/20W led.",Compra de lâmpadas,Compra de lâmpadas para substituição,Manutenção Preventiva > Gerador,,0.96,LSTM,Baixa
2026070357,Iluminação,2026-07-22 08:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Prezados, bom dia.

Solicito troca de lâmpada da sala de apoio aos laboratórios.

Atenciosamente,
Thiago",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2026070364,Recebimento de emails instituicionais,2026-07-22 10:11,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Prezados, sou Jéssica, docente (CFCAF) que entrou no último concurso. Não tenho recebido emails institucionais, mesmo aqueles destinados à todos. Gostaria de solicitar, por favor, o recebimento dos mesmos.
(Obs: caso esse não seja o setor adequado para a solicitação, peço que me orientem, por favor)
Desde já agradeço a atenção.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2026070366,Reparo na porta do banheiro,2026-07-22 10:30,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Bom dia!
Solicito reparo na porta do banheiro na clinica SEP. A mesma cedeu e está arrastando no chão.
grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.45,LSTM_BAIXA_CONF,Média
2026070370,Porta do banheiro,2026-07-22 11:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a verificação da porta do banheiro do Setor de Apoio aos Laboratórios, pois ela está raspando no chão durante a abertura e o fechamento, dificultando sua utilização.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,LSTM_BAIXA_CONF,Baixa
2026070371,Troca de lâmpada,2026-07-22 11:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, a substituição da lâmpada da sala do Setor de Apoio aos Laboratórios, pois ela se encontra queimada, comprometendo a iluminação adequada do ambiente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,LSTM_BAIXA_CONF,Baixa
2026070372,Instalação de novos pontos,2026-07-22 11:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Olá, gostaria que fosse instalado um novo ponto de energia e de rede no gabinete 9, situado no Núcleo Pedagógico. Conforme foi indicado.
Obrigado.",,,Elétrica > Iluminação,,0.88,LSTM_BAIXA_CONF,Baixa
2026070374,PEDIDO DE AVALIAÇÃO E APOIO EM CONSERTO DE RODAS DE 02 CADEIRAS GIRATÓRIAS,2026-07-22 12:10,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados

Solicitamos a gentileza em verificarem a possibilidade de consertar 02 (duas) rodas de 02 cadeiras giratórias da PROEX.

Atenciosamente

Luciana Rosa Batista
Chefe da Secretaria Executiva da PROEX",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2026070376,Fixação da papeleira na cantina,2026-07-22 13:42,Solucionado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Por gentileza, solicito que alguém da manutenção realize a fixação de uma papeleira (na parede) na cantina próxima a pia de higienização das mãos. Quem está na cantina sabe onde é, mas se não souber pode me procurar que eu mostro. A papeleira já se encontra no local. Obrigada.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.29,LSTM_BAIXA_CONF,Baixa
2026070377,Iluminação com defeito,2026-07-22 13:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, boa tarde.
Solicito a verificação das lâmpadas que não estão acendendo nos laboratórios de Química, Biologia Molecular e Microscopia.
Desde já, agradeço pela atenção.
Atenciosamente,
Thiago",,,Elétrica > Iluminação,,1,LSTM,Média
2026070382,Porta da biblioteca,2026-07-22 14:42,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Boa tarde
A porta da entrada principal da biblioteca do CSC (Porto) está fazendo barulho estranho. Parece estar fora do prumo e rangendo.
Solicito avaliação e conserto.

Grata,
Diovani Favoreto",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2026070394,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus CJA,2026-07-23 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02. É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2026070395,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico  - Campus Paulo Freire,2026-07-23 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,116.31,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva/inspeção dos quadros elétricos e equipamentos do sistema fotovoltáico, conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico - Campus Paulo Freire,Manutenção Preventiva/Inspeção Semestral de Quadros de Energia do Painel Fotovoltaico - Campus Paulo Freire,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2026070397,Janela travada e com risco de queda,2026-07-23 08:52,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Vidro da janela está travada e com risco de queda
Local: Copa dos Alunos",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Alta
2026070398,URGÊNCIA - Janela com vidro solto (Risco de acidente),2026-07-23 09:04,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Janela com vidro solto (Risco de acidente)
Local: Banheiro Masculino - 1° andar",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM,Baixa
2026070413,Lâmpada queimada,2026-07-23 14:22,Solucionado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, na sala da Progepe estamos com uma lâmpada queimada, conforme a imagem que está em anexo.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2026070415,Substituição de tubulação,2026-07-23 14:26,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde!
Durante a limpeza da área externa do Complexo II, houve o rompimento de uma tubulação de água. Sendo assim, solicito que seja feita tal reparação.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.94,LSTM_BAIXA_CONF,Média
2026070419,Conserto porta de armário,2026-07-23 15:25,Solucionado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados
Solicito conserto da dobradiça da porta do armário n. 29, localizado no Laboratório de Ciências I, no 1º andar do prédio do CJA.
Grata",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,LSTM_BAIXA_CONF,Baixa
2026070429,Calhas do LECOMAR com vazamento e possível entupimento por folhas,2026-07-24 09:12,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,541.23,,,,"-16.424310442233665, -39.1367972326299",,"Solicito revisão e limpeza das calhas do LECOMAR, neste período de chuva duas das três saídas (tubos de pvc que escoam agua da calha) estão vazando e quando chove fica impossível transitar por baixo do telhado. Alérm da limpeza esses tubos precisam de manutenção corretiva.
Grato
#54dfb936-d9d62df8-6a63568e2f7854.42623242#
#54dfb936-d9d62df8-6a635695e09021.06418005#
#54dfb936-d9d62df8-6a63569dd99736.70592807#",Reparo nas calhas do Lecomar,Reparo nas calhas do Lecomar,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.6,LSTM_BAIXA_CONF,Média
2026070430,Poda de árvore na sobre escada próxima ao LECOMAR,2026-07-24 09:15,Solucionado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a poda corretiva de uma árvore que fica na escada que da acesso do estacionamento dos fundos do pavilhão de feiras a área de laboratórios, bem próxima ao LECOMAR. Essa árvore vêm crescendo muito e está impedindo tanto o estacionamento quanto a passagem de pessoas para terem acesso a escada.
Grato",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Média
2026070435,Ar Condicionado - possível fuga de refrigerante,2026-07-24 10:47,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia!
Hoje de manhã o ar condicionado do Herbário, localizado anexo ao Lab. Interdisciplinar III, parou de funcionar. De acordo com o LED no painel e com o manual do modelo em questão, ele parou devido à detecção de fuga de gás refrigerante. Peço que ele seja avaliado tão rápido quanto possível, já que o Herbário exige seu funcionamento constante.

Atenciosamente,
Mattheus Begali",,,Climatização > Ar condicionado split,,0.1,LSTM_BAIXA_CONF,Baixa
2026070496,Fibra Rompida.,2026-07-29 09:38,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,1005.75,,,,#N/A,,,Reparo de fibra optica,Reparo de fibra optica,Estrutura Predial > Forro,,0.6,LSTM_BAIXA_CONF,Alta
2026070451,queda de forro,2026-07-25 12:51,Solucionado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,solicito reparo do forro da biblioteca CSC que caou em diversos pontos do prédio,,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2026070454,Manutenção Preventiva Semestral - Gerador 170 kVA - CSC,2026-07-27 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2026070455,Manutenção Preventiva Semestral - Gerador 55 kVA - CPF,2026-07-27 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2026070456,Manutenção Preventiva Semestral - Gerador 155 kVA - CSC,2026-07-27 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva do gerador conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo II, página 06. As referências se encontram no anexo III do mesmo documento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2026070461,Substituição de fechadura do banheiro masculino do Lab NEA,2026-07-27 09:44,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A chave da fechadura do banheiro masculino do Laboratório do Núcleo de estudos em Agroecologia e produção orgânica Pau Brasil (NEA-PB) foi removida e desde então o banheiro está trancado, impossibilitando dessa forma o uso. Foi procurada a chave reserva, mas não foi encontrada. Desse modo, solicito a troca da fechadura para que possamos voltar a utilizar o banheiro.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.53,LSTM_BAIXA_CONF,Baixa
2026070469,Instalação de TV e quadro na sala C 105 do Núcleo Pedagógico,2026-07-27 11:13,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Com a abertura da nova Sala C 105 do Núcleo Pedagógico, solicito a instalação de TV e quadro.

At.te",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2026070476,Troca de lâmpadas,2026-07-28 11:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Bom dia!!
Solicito a troca de lâmpadas da CEAME.
grata!",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.5,LSTM_BAIXA_CONF,Baixa
