ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2026070489,DESMONTAGEM/MONTAGEM DE CABINES DE ESTUDO INDIVIDUAL,2026-07-28 20:37,Solucionado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, com a necessidade de desocupação do espaço físico para a reforma da Biblioteca, solicitamos gentilmente que nos ajudem com a desmontagem de 10 cabines de estudo individual na Biblioteca, e montagem de 5 delas na Sala 04. Essa solicitação se faz necessária pois as mesmas são muito largas e não passam pelas portas. Desde já agradecemos o apoio de sempre",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,LSTM_BAIXA_CONF,Baixa
2026070492,Preenchimento de revestimento na parede,2026-07-29 09:15,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770309469288907, -39.23560995592077",,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.56,LSTM_BAIXA_CONF,Baixa
2026070500,Torneira vazando água (trava de fechamento não funciona),2026-07-29 10:28,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,,,,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2026070503,"Prezados, bom dia.  Poderia por favor a instalação de porta papel toal",2026-07-29 10:49,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia.
Poderia por favor a instalação de porta papel toalha no banheiro PCD do pavilhão administrativo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,LSTM_BAIXA_CONF,Baixa
2026070504,Instalação de ar-condicionado,2026-07-29 11:07,Processando (atribuído),,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado central,,,,4691.3099999999995,,,,"-17.534582646209113, -39.72461446135704",,,Instalação de ar-condicionado,Instalação de ar-condicionado,Climatização > Ar condicionado central,,0.62,LSTM_BAIXA_CONF,Baixa
2026070524,Instalação de televisão e quadro branco,2026-07-29 16:26,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Prezados, boa tarde!
Solicito a instalação de uma televisão e de um quadro branco nas seguintes salas:

B102;
B103;
C101;
E103;
E104.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,LSTM_BAIXA_CONF,Baixa
2026070525,Reparos nas Luminárias dos Portes das Areas externas do Campus CSC,2026-07-29 16:25,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,,,,Elétrica > Iluminação,,0.45,LSTM_BAIXA_CONF,Média
2026070533,Ponto elétrico,2026-07-30 10:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, gostaria de solicitar um ponto de energia perto da TV da sala E104 do Núcleo Pedagógico. Qualquer dúvida consultar Eduardo.
Obrigado.",,,Elétrica > Instalações elétricas,,0.48,LSTM_BAIXA_CONF,Baixa
2026070535,Ponto de energia,2026-07-30 11:02,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, gostaria que fosse colocado mais um ponto de energia na sala Tutoria 08 do Núcleo Pedagógico. Qualquer dúvida consultar Eduardo.
Obrigado.",,,Elétrica > Instalações elétricas,,0.5,LSTM_BAIXA_CONF,Baixa
2026070538,Troca de filtros de linha e estabilizadores por nobreaks,2026-07-30 14:06,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,,,,Elétrica > Nobreak,,0.23,LSTM_BAIXA_CONF,Baixa
2026070546,Recolha de residos de resto de Serviço,2026-07-30 14:56,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.423909554595376, -39.13629623502169",,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,0.27,LSTM_BAIXA_CONF,Baixa
2026070548,Reparo em Buero de drenagem de água pluvial,2026-07-30 15:02,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Drenagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,,,,Área Externa e Ambiental > Drenagem,,0.47,LSTM_BAIXA_CONF,Média
2026070549,Reparo em tampa de caixa de passagem,2026-07-30 15:08,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,LSTM_BAIXA_CONF,Média
2026070550,Reparo em caixa hidraulica e entorno,2026-07-30 15:11,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,0.49,LSTM_BAIXA_CONF,Média
2026070554,Verificação de criação da conta Google Workspace for Education (GFE),2026-07-30 16:24,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.17,LSTM_BAIXA_CONF,Baixa
2026070557,Solicitação de manutenção para reestabelecimento de iluminação da área,2026-07-30 17:19,Solucionado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,,,,Elétrica > Iluminação,,0.85,LSTM_BAIXA_CONF,Baixa
2026070582,Solicitação pintura e consertos,2026-07-31 13:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2026070583,"Porta não fecha, dobradiça ou parafuso torto",2026-07-31 13:24,Novo,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.86,LSTM_BAIXA_CONF,Baixa
2026070597,Instalar ponto elétrico,2026-07-31 16:54,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, solicito a instalação de dois pontos de energia nas salas E105 e C104, do complexo 2, posicionados próximos à TV.
Obrigado.",,,Elétrica > Instalações elétricas,,0.5,LSTM_BAIXA_CONF,Baixa
2026080002,"Solicitação de correção de acesso à página da Coordenação do BIH e envio de mensagensPrezados colegas, boa tarde.  Infelizmente, não consigo verificar se o grave problema relacionado ao envio de mensagens pela página da Coordenação do BIH foi corrigi",2026-08-02 14:45,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados colegas, boa tarde.
Infelizmente, não consigo verificar se o grave problema relacionado ao envio de mensagens pela página da Coordenação do BIH foi corrigido, uma vez que, ao tentar acessar a conta da coordenação, o sistema não abre a página de chefia e me redireciona para a página comum de servidor.
Esse problema tem causado sérios transtornos às atividades da coordenação do curso. Durante o último mês, ficamos impossibilitados de utilizar uma ferramenta essencial para a comunicação institucional com nossos estudantes, o que tem prejudicado diretamente o atendimento de mais de 200 discentes do Campus Paulo Freire.
Diante da urgência da situação, solicito, por gentileza, que essa questão seja solucionada com a maior brevidade possível, restabelecendo tanto o acesso à página de chefia quanto a funcionalidade de envio de mensagens pela página da Coordenação do BIH, pois essa ferramenta é indispensável para a comunicação oficial com os estudantes.
Desde já, agradeço pela atenção e permaneço à disposição para fornecer quaisquer informações adicionais que possam auxiliar na resolução do problema.
Em cópia nos lê do decano do CFDT
Atenciosamente,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.36,LSTM_BAIXA_CONF,Baixa
2026080004,Manutenção Preventiva Mensal - Ar condicionado - Reitoria,2026-08-03 00:00,Processando (atribuído),,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.96,LSTM,Baixa
2026080010,Substituição de projetor do suporte no teto,2026-08-03 09:42,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito substituição do projetor que está instalado no teto e com defeito por um aparelho novo.
Local : SALA 02 - TÉRREO",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.23,LSTM_BAIXA_CONF,Média
2026080011,Consertar ou Substituir Torneira,2026-08-03 09:44,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Consertar ou Substituir Torneira, há 2 torneiras saindo água muito fraca, solicito investigação para solucionar o problema.
Local: CIÊNCIAS 2 - 1° ANDAR",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2026080013,Solicitação de manutenção preventiva e corretiva – PROPPG,2026-08-03 10:05,Processando (atribuído),,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezzdos(as)

Bom dia,

Prezado(a)s, bom dia.
De ordem do Pró-Reitor de Pesquisa e Pós-Graduação, solicito a manutenção urgente da sala desta Pró-Reitoria.
O local necessita dos seguintes serviços:

Reestruturação do forro: O teto atual encontra-se danificado;

Tratamento contra mofo e pintura: A sala apresenta grande quantidade de mofo, o que gera riscos à saúde dos servidores que trabalham no local.

Pedimos a limpeza, o tratamento do mofo e a repintura das paredes para garantir um ambiente adequado e insalubre para a equipe.
Certo de contar com a colaboração de vocês, agradeço desde já.
Segue em anexo imgens do local.
Atenciosamente,",,,Estrutura Predial > Forro,,0.09,LSTM_BAIXA_CONF,Média
2026080015,O email institucional da BAP (bapproaf@ufsb.edu.br) está com problema,2026-08-03 10:08,Solucionado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O email institucional da BAP (bapproaf@ufsb.edu.br) está com problema de acesso. Consta que a senha ou usuário estão incorretos, mas eu nao modifiquei nada. E preciso URGENTEMENTE recuperar o acesso, pois tenho emails urgentes para ser enviados para estudantes ainda hoje.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.46,LSTM_BAIXA_CONF,Baixa
2026080022,Manutenção em ar-condicionado do Laboratório de Pedologia e Mecânica de Solos,2026-08-03 11:11,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O ar-condicionado do Laboratório de Pedologia e Mecânica de Solos parou de funcionar. Solicito manutenção.,,,Climatização > Ar condicionado split,,0.43,LSTM_BAIXA_CONF,Baixa
2026080024,Avaliação de mesa de reunião / tutoria,2026-08-03 12:31,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Fui informado que a mesa que está localizada na Sala D 104 (tutoria 03) está precisando de apertos nos parafusos.

Caso seja possível, solicito a avaliação e a correção.

At.te",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.2,LSTM_BAIXA_CONF,Baixa
2026080031,Ar-condicionado CEAME,2026-08-03 13:48,Processando (atribuído),,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53509594844953, -39.723741633969354",,"Boa tarde
Solicito avaliação do ar-condicionado do consultório 2 da CEAME pois o mesmo não está gelando.",,,Climatização > Ar condicionado split,,0.15,LSTM_BAIXA_CONF,Baixa
2026080034,SIGAA,2026-08-03 14:45,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados, meu e-mail é andrecavalcante@ufsb.edu.br, mas há dias não consigo acessar o sigaa. Nunca consegui, na verdade. Sempre diz que o cadastro não foi confirmado e não chega nada no meu email para eu confirmar o cadastro.
Obrigado",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.29,LSTM_BAIXA_CONF,Baixa
2026080036,Descarga vazando,2026-08-03 14:54,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Descarga vazando
Local: BANHEIRO FEMININO - 1° ANDAR",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Baixa
2026080037,Banheiro,2026-08-03 15:03,Solucionado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde!
Por gentileza, peço que verifiquem o vaso sanitário da sala da psicóloga. O reparo do vazamento que ele apresentava já foi realizado, porém o vaso está solto e balança quando é utilizado.",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.26,LSTM_BAIXA_CONF,Baixa
2026080041,Solicitação de Vedação de Aberturas no Depósito 02,2026-08-03 15:19,Solucionado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a vedação das aberturas laterais existentes no teto da sala Depósito 02, localizada no pavilhão administrativo, a fim de impedir a entrada de morcegos, insetos e outros animais.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.32,LSTM_BAIXA_CONF,Baixa
2026080059,Instalar ponto elétrico,2026-08-03 18:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Olá, solicito a instalação de um ponto de energia e outro ponto de rede nas salas B204 e B201, do complexo 2, posicionados próximos à TV. Obrigado.",,,Elétrica > Instalações elétricas,,0.66,LSTM_BAIXA_CONF,Baixa
2026080061,Solicitação ao Setor de Patrimônio,2026-08-03 19:21,Solucionado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados colegas,

Na semana passada nós solictamos algumas melhorias para o devido uso da sala do Decanato do CFCAm/CSC:
1) o conserto ou troca da cortina da janela (pois a tarde o sol pe muito forte impossibilitando a utilização da sala sem cortina). A mesma tem defeito, sendo muito dificil utilizar em muitas ocasiões.
2) reposição do acessório de abertura da janela, pois não existe, dificultando a abertura da mesma.
3) solictação de renovação da pintura tornando o ambiente apresentável para receber a comunidade e autoridades.
4) Substituição da mesa da decana que sofreu com entrada de água em chuvas fortes e estufou a mesa.
5) instalação de um quadro branco na sala para organização de tarefas e fluxos no decanato.

No entanto recebemos um retorno de que deveríamos fazer a solcitação do quadro-branco, cortina e mesa ao Setor de Patrimônio. E viemos, então, solicitá-los.

Atenciosamente,",,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,0.2,LSTM_BAIXA_CONF,Baixa
2026080064,Manutenção Preventiva Mensal - Ar condicionado Central - CSC,2026-08-04 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.58,LSTM_BAIXA_CONF,Baixa
2026080065,Manutenção Preventiva Mensal - Ar Condicionado Central - CSC - Tratamento Químico Mensal da Água de Condensação,2026-08-04 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.31,LSTM_BAIXA_CONF,Baixa
2026080072,Manutenção e reativação do elevador,2026-08-04 09:48,Solucionado,,,,Campus Jorge Amado,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Manutenção e reativação do elevador (Elevador está sem funcionar)
Local: Elevador próximo a sala de Força",,,Equipamentos de Transporte > Elevador,,0.12,LSTM_BAIXA_CONF,Baixa
2026080074,Reparo em bomba,2026-08-04 10:15,Processando (atribuído),,,,Reitoria,,,,,Hidrossanitária > Bomba,,,,32.31,,,,"-14.788316740297745, -39.27483123836992",,"1 adaptador 25""

1 adaptador 32""

1 redução de 32 para 25""",Reparo em bomba; Complementar de reparo em bomba,Reparo em bomba; Complementar de reparo em bomba,Hidrossanitária > Bomba,,0.11,LSTM_BAIXA_CONF,Média
2026080080,Vazamento de água na pia,2026-08-04 11:03,Solucionado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Vazamento de água na pia
Local: COPA DOS ALUNOS",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2026080085,Lâmpada queimada,2026-08-04 14:18,Processando (atribuído),,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,36.17,,,,#N/A,,"Prezado,

Lâmpada do Herbário queimada, precisando fazer a troca.

Cordialmente,

Débora Oliveira",Substituição de lâmpada queimada,Substituição de lâmpada queimada,Elétrica > Iluminação,,0.99,LSTM,Baixa
2026080087,Infiltração no Lab. de Microbiologia e Lab. de Biologia Molecular,2026-08-04 14:35,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a manutenção da sala onde se encontra a Cabine de Biossegurança nível 2, pois está com mofo na parede. A Profa. Florisvalda, da área de Microbiologia, sugeriu que o reparo fosse feito em duas etapas. Na primeira etapa, borrifar hipoclorito de sódio na parede e aguardar a secagem por 24 ou 48h, na segunda etapa passar a tinta. Quanto ao Laboratório de Biologia Molecular, solicito revisão do telhado próximo ao local que está deteriorado para verificação de possíveis vazamentos que estejam causando a degradação da parede.",,,Estrutura Predial > Infiltração,,0.64,LSTM_BAIXA_CONF,Baixa
2026080089,"Prezados,  Gostaria de solicitar a instalação de um ponto de rede na D",2026-08-04 14:54,Processando (atribuído),,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaria de solicitar a instalação de um ponto de rede na DIRAD e outro na PROPLAN nos quais serão ligados pontos de acessos com o intuito de ampliar o alcance do sinal wi-fi.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.73,LSTM_BAIXA_CONF,Baixa
2026080100,Troca de registro e valvula de retenção da rede de esgoto,2026-08-04 16:45,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,5806.7,,,,"-16.423909554595376, -39.13629623502169",,Substituição de 2 registros e duas válvulas de rentenção da rede de esgoto bombeada além da substituição de juntas das conexões flageladas,Compra de material pra substituição de peças na rede de esgoto,Compra de material pra substituição de peças na rede de esgoto,Manutenção Preventiva > Esgoto,,0.29,LSTM_BAIXA_CONF,Baixa
2026080106,Manutenção Preventiva Bimensal - Quadros Elétricos de BT - Reitoria,2026-08-05 00:00,Processando (atribuído),,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2026080107,Manutenção Preventiva Mensal - Ar condicionado - CJA - Laboratório CEPLAC,2026-08-05 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026080108,Manutenção Preventiva Mensal - Ar condicionado - CJA - NUPED,2026-08-05 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.94,LSTM_BAIXA_CONF,Baixa
2026080109,Manutenção Preventiva Mensal - Ar condicionado - CJA - NVGA,2026-08-05 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026080110,Manutenção Preventiva Mensal - Ar condicionado - CJA - Auditório CEPLAC,2026-08-05 00:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.756130793820052, -39.23151429151042",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080111,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco Administrativo,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080112,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 1,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080113,Manutenção Preventiva Mensal - Ar condicionado - CPF - Bloco de Aulas 2,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080114,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório 1° Ciclo CFCS,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080115,Manutenção Preventiva Mensal - Ar condicionado - CPF - Pavilhão Anexo de Aulas,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080116,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão Administrativo,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026080117,Manutenção Preventiva Mensal - Ar condicionado - CSC - Bloco de Serviços,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080118,Manutenção Preventiva Mensal - Ar condicionado - CSC - Espaço de Leitura,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080119,Manutenção Preventiva Mensal - Ar condicionado - CSC - Laboratórios,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.97,LSTM,Baixa
2026080120,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Convenções,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080121,Manutenção Preventiva Mensal - Ar condicionado - CSC - Pavilhão de Feiras,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026080122,Manutenção Preventiva Mensal - Ar Condicionado - CSC - Pórtico,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026080123,Manutenção Preventiva Mensal - Ar condicionado - CPF - Laboratório de Habilidades,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026080124,Manutenção Preventiva Mensal - Ar condicionado - CSC - LABMOL,2026-08-05 00:00,Processando (atribuído),,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2026080125,Manutenção Preventiva Mensal - Ar condicionado - CPF - Clínica escola de Psicologia,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080126,Manutenção Preventiva Mensal - Ar condicionado - CPF - Salas de Tutoria,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 05.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2026080127,Manutenção preventiva mensal do elevador da Reitoria,2026-08-05 00:00,Processando (atribuído),,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva mensal dos elevadores da Reitoria. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção.",,,Manutenção Preventiva > Elevador,,0.55,LSTM_BAIXA_CONF,Baixa
2026080128,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire,2026-08-05 00:00,Processando (atribuído),,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Paulo Freire. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.66,LSTM_BAIXA_CONF,Baixa
2026080129,Manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado,2026-08-05 00:00,Solucionado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva mensal dos elevadores do Núcleo Pedagógico do Campus Jorge Amado. Caso seja detectado alguma anomalia ou algum dos serviços não for concluído, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Elevador,,0.69,LSTM_BAIXA_CONF,Baixa
2026080131,Google for education,2026-08-05 09:03,Solucionado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, gostaria de ter meu e-mail do google for education para ter acesso ao classroom e ao meet.
obrigado",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.23,LSTM_BAIXA_CONF,Baixa
2026080139,Reinstalar Suporte para Álcool em gel,2026-08-05 11:30,Solucionado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Reinstalar Suporte para Álcool em gel
Há um suporte quebrado/solto
Local: HALL DO 2° ANDAR - NÚCLEO PEDAGÓGICO",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Baixa
2026080163,Ponto de rede na cantina - para internet,2026-08-06 09:26,Novo,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Instalação de Ponto de rede utilizado pelo modem localizado próximo a cantina.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.84,LSTM_BAIXA_CONF,Baixa
2026080164,Limpeza do Sistema de Aquicultura,2026-08-06 09:51,Solucionado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Limpeza do Sistema de Aquicultura
Local: Área externa - CJA",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,0.15,LSTM_BAIXA_CONF,Baixa
2026080181,"Prezados/as,  Boa tarde! Solicito roçagem da área do Meliponário, vamo",2026-08-06 15:53,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados/as,
Boa tarde! Solicito roçagem da área do Meliponário, vamos receber público no dia 12 e 13/08.

Desde já agradeço.
Atenciosamente,
Rosane",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,0.65,LSTM_BAIXA_CONF,Baixa
2026080185,Solicitação de Instalação de reparo na grade do Meliponário e instalação de porta no viveiro,2026-08-06 16:00,Processando (atribuído),,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Boa tarde! Solicito reparo na grade do meliponário, que está desgastada. Tenho um material que poderá ser usado.
Além disso, estamos terminando a instalação de uma cobertura nos canteiros do viveiro, próximo ao meliponário. Gostaria de saber da possibilidade de fornecimento e instalação de porta gradeada, que tenha no CJA e que não esteja em uso.

Desde já agradeço.
Atenciosamente,
Rosane",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,0.46,LSTM_BAIXA_CONF,Média
2026080196,Vazamento de água no ar condicionado,2026-08-07 09:53,Processando (atribuído),,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,,,,Climatização > Ar condicionado split,,0.6,LSTM_BAIXA_CONF,Baixa
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
